17/04/2020;144/E14130/2020-S0;Percepatan Modifikasi Let Down HHP Steam UTL 500 to HP Steam UTL RFCC ;;;;;;"Emergency Stop Unit Gasoline Treating Unit #105 dan Hidrogen Recovery Unit #108 Untuk menjaga kestabilan pressure HP Steam Header , Start Up RFCC secara Overal 8 Jam lebih lama terkait limitasi availabilitas HP Steam "
05/05/2020;100/E14110/2020-S0;Perbaikan Bocoran ;2101051505;8201028400;3950061241;500025181;PT. INDAH JAYA PUTRA;Akibat Long residue masuk ke kero menyebabkan kenaikan sulfur content dan perubahan warna di kero sebagai feed product avtur (off spec) 
19/05/2020;128/E14110/2020-S9;Perbaikan shaft 11P-23A;1101015312;;;;;Menyebabkan Unit CDU Stop 
08/06/2020;/E14120/2020-S0;Perbaikan Tangki 39T-202;1101015453;8301077294;;;;Dampak Kehandalan : tidak dapat menampung produk Heavy Platformate sebagai umpan unit Xylene Fraksinasi 
09/06/2020;/E14130/2020-S0;Perbaikan kerusakan FD Fan COB 101-F-503-K1;2101052537;;;;;"Potensi RFCC Trip yang mengakibatkan loss produk LPG, Naphta dan Propylene "
09/06/2020;/E14130/2020-S0;Pembuatan Line RBDPO di Area OM 60 ;-;;;;;"33T7 tdk dpt menerima discharge RBDPO dari Kapal, tdk dpt digunakan sbg feed RBDPO ke unit 018 (TDHT), tdk dpt diinjeksikan ke LSWR tank sbg feed RFCC, Program RBDPO sbg feed unit 018 (TDHT) dan Feed RFCC menjadi terkendala"
10/06/2020;071/E14110/2020-S0;Penggantian line MP. Steam Sootblower Boiler 52-B-1/2/3/201 di Unit Utilities -I & Px ;2101047290;;;;;"Kerusakan yang terjadi pada line sootblower boiler berakibat tidak dilakukan sootblowing boiler untuk membersihkan jelaga di tube, akibatnya akan terjadi penurunan performance, efisiensi dan mengurangi minimum spare HP steam boiler secara keseluruhan di Utilities-Prod I "
10/06/2020;/E14120/2020-S0;Perbaikan Line Underground Closed Drain ;2101046926;;;;;Dampak Kehandalan : Tdk dpt melakukan pengedrainan / dekontaminasi secara normal 
16/06/2020;216/E14120/2020-S5;Perbaikan 93XV-063;2101052941;8201030797;;;;Unit 93 (Sulfur Recovery Unit) Stop 
18/06/2020;156/E14130/2020-S0;Penggantian Flame Detector di Aux Boiler (151-B-501B) UTL RFCC;2101051888 dan 2101052927;8201029268;;;;Tidak maksimalnya operational Aux Boiler B dan tidak termonitornya api di burner atas Aux Boiler B. Hal tersebut dapat mengganggu kehandalan kilang RFCC secara keseluruhan karena menurunnya produk steam dari Aux Boiler B 
19/06/2020;220/E14130/2020-S0;Upgrade Line Acid di Polisher 154-A-503 ABC ;2101047538;;;;;"Terganggunya proses regererasi yang berdampak pada kualitas dan penurunan produk Demin Water, sehingga dapat mengganggu balance water di Kilang RFCC. Dari segi safety dapat membahayakan operator Utl RFCC yang bertugas di Polisher "
23/06/2020;75/E14110/2020-S0;Penggantian Silica Sand 16C-1 dan Clay 16C-3 berdasarkan Ref Memo 234/E14200/2020-S2;2101050613;8201029471;3950071548;500025761;PT. BANGUN SEJAHTERA RAHARJA;Target produksi Avtur tidak bisa tercapai 
24/06/2020;221/E14130/2020-S0;Penggantian Modul Komunikasi Kompresor Unit 108;2101053006;8201029437;;;;Dengan terkendalanya kompresor 108-K-501 A berpotensi menyebabkan produksi Avtur Unit 105 terhenti dikarenakan tidak ada suplai gas hydrogen ke unit 105
24/06/2020;74/E14110/2020-S0;Percepatan Perbaikan MLOP 510G601P2A;2101053163;;;;;Kehandalan suplly lube oil 510G601 menjadi berkurang karena tidak beroperasinya MLOP 510G601P2A
29/06/2020;228/E14130/2020-S0;Perbaikan FDF COB 101F-503K2;2101053425;8201029565;;;;"Dengan menunggu perbaikan carbon ring, FDF CO Boiler (combustion air) beroperasi tanpa spare, jika terjadi kegagalan pada 101F-503K1 (Motor) maka akan menyebabkan CO Boiler Trip sehingga steam balance terganggu, berakibat kapasitas RFCC turun (dibawah 100% kapasitas). Apabila kondisi ini tidak segera diselesaikan, maka berpotensi kehilangan produk gasoline 92, LPG serta Propylene. "
30/06/2020;79/E14110/2020-S0 ;Unbalanced Shaft Pompa 11P-2B (Vibrasi Tinggi) ;2101053439;8201029630;;;;"Bila 11P-3 mengalami kegagalan, maka unit CDU harus Stop "
01/07/2020;78/E14110/2020-S0;Perbaikan Pompa Condensate STG 51-P-2 di Utilities-I & Px;2101053471;;;;;"Kerusakan yang terjadi pada pompa Condensate STG 51-P-2 berakibat tidak dapatnya beroperasi Unit Steam Turbin Generator 51-G-2, kondisi aktualnya sekarang beroperasi tanpa pompa condensate yang stand-by. Bila terjadi failure akibatnya akan shut down / trip Unit Steam Turbin Generator 51-G-2"
01/07/2020;243/E14130/2020-S0;Penggantian Valve Discharge Pompa Clarifier 63P502ABC;"2101053543, 2101053544, 2101053545 ";;;;;"Berdasarkan kerusakan tersebut dapat menyebabkan terganggunya operaional pada saat kejadian emergency dikarenkan operator kesulitan dalam mengo[peraikan valve tersebut. Dan selain unsafe condition saat mengoperaikan Valve khususnya 63P502C, juga dapat kami sampaikan terkait kendala pada saat cleaning strainer karena kondisi valve passing."
01/07/2020;005/E14110/2020-S0;Pengecatan Tanki Bagian Luar 33T7 ;2101027550;8301078812;;500025977;;"33T7 kondisi coating yang sudah buram berpotensi terjadi laju korosi yang cepat, dengan adanya laju korosi yang cepat berpotensi roof tanki berlubang / rusak. Apabila roof tanki 33T7  berlubang maka jika terjadi hujan air hujan akan masuk kedalam tanki dan akan mempengaruhi spesifikasi RBDPO di 33T7 & unsafe untuk dioperasikan "
01/07/2020;360/E14110/2020-S0;Percepatan Perbaikan Catwalk 73MD9 Dermaga III Area 70 ;1101015761;8301079234;;500026061;;"Kondisi tidak aman pada saat proses penyandaran, terutama saat dilakukan malam hari.Potensi kerusakan lebih besar pada saat struktur platform 73MD9 dan 73MD10 apabila tdak dilakssanakan pengangkatan dan reposisi Catwalk segera. Potensi tidak dpat disandarakan kapal di Dermaga III"
07/07/2020;83/E14110/2020-S5 ;Percepatan Perbaikan / Pengadaan Shaft Finfan 017E-105 K14 ;2101053262;;;;;Proses Pendinginan temperet water akan terganggu sehingga mengakibatkan temperatur LSWRproduk yang ke tanki akan panas 
07/07/2020;248/E14130/2020-S0;Perbaikan Pompa Decant Oil 101P-523A;2101053782;8201029882;;;;"Dengan menunggu Perbaikan Liner Cassing & Mesh Seal, Pompa Produk DCO (Decant Oil) tersebut beroperasi tanpa spare, berpotensi menyebabkan kegagalan pumping out DCO Main Column Bottom Product yang akan berdampak pada kegagalan Unit 101-RCU serta Unit RFCC total shutdown yang mengakibatkan produksi offgas, gasoline, LPG, Propylene, LCO (Light Cycle Oil) dan DCO (Decant Oil) terhenti, Produk HP Steam dari catalyst cooler hilang sebanyak  120 ton/hr, berkurangnya produk HP Steam dari CO Boiler dari  210 Ton/Hr menjadi hanya 60ton/hr, serta hilangnya produk MP Steam Generator sebanyak 70 ton/hr "
08/07/2020;85/E14110/2020-S0;Percepatan Perbaikan Shaft untuk Rotating Equipment di Fungsi Produksi I;"2101052900 ,2101053471, 2101053321, 2101036758, 2101053262";8201029275;;;;Dengan banyaknya kerusakan Rotating Equiptment di Fungsi Produksi I terutama bagian Shaft dapat menurunkan kehandalan operasi kilang 
08/07/2020;250/E14130/2020-S0;Perbaikan Pompa COS (Carbonyl Sulfide) Circulation Pumps 103P-509A;2101053884;;;;;"Dengan menunggu Perbaikan Impeller & Shaft, Pompa COS Solvent tersebut beroperasi tanpa spare, berpotensi menyebabkan kegagalan sirkulasi COS Solvent yang akan berdampak pada kegagalan Unit 103-Merox yang mengakibatkan kehilangan Produk LPG sebesar 1190 TPD & Propylene sebesar 475 TPD "
08/07/2020;236/E14120/2020-S5;Perbaikan 041P-108A dan B ;2101052345;8201028916;;;;Potensi Blending Asphalt tidak dapat dilaksanakan 
13/07/2020;80/E14110/2020-S0;Percepatan Perbaikan Pompa 70P6 di Oil Movement Area 70 ;2101053321;8201029482;;100032461;;"Terganggunya distribusi air tawar ke gedung-gedung di Area 70, Terganggunya operasional supply ke kapal dikarenakan ada sebagian yang dialirkan ke gedung-gedung "
16/07/2020;87/E14110/2020-S0;Percepatan Perbaikan Switch Rack Metering System Area 70;2101053999;;;;;Kondisi Sub Standardyang menyebabkan kegagalan pengoperasian Metering sebagai Custody Transfer. Potensi shut down Peralatan Metering di area /local yang menyebabkan stop kegiatan loading yang menggunakan metering
21/07/2020;88/E14110/2020-S0;Percepatan Penggantian UPS 200EE0004 Cyberex;1101015944;8301079109;;500025995;;"Potensi jika terjadi kegagalan pada System UPS standby tersebut, maka LOC III akan shutdown. "
21/07/2020;250/E14120/2020-S0;Perbaikan Bocoran Line 88-FL8017-A1A1-30";2101054292;8201030109;;500026067;;"Dampak Kehandalan tekanan operasi terganggunya. Dampak operasional dapat mengakibatkan terganggunya unit proses area Paraxylenekhususnya di Raffinate Colomn (88C-202) unit proses. Dampak Safety : Unsafe condition dan paparan hydrocarbon, karena line yang bocor "
21/07/2020;246/E14120/2020-S5;Cleaning 166 PIT-502;2101054233;;;;;"Repeatable kerusakan pompa 166P-502 AB, potensi oil spill ke perairan terbuka "
24/07/2020;264/E14120/2020-S5;Pengadaan UPS (Uninterruptible Power Supply) Penggantian UPS 200EE004 dan Battery Bank 200EE0005;;;;;;All Unit LOC III Shutdown akibat power failure PLC ESD dari kegagalan Secondary UPS 200EE0004 yang beroperasi tanpa adanya Standby UPS 
27/07/2020;93/;Resizing Jumper Line dari 2" ke 4" sebagai tie-in supply fresh Colling Water ke sistem Jacket Water ;2101054599;;;;;"Ketiadaan supply sistem Jacket Water menyebabkan tidak adanya sistem pendongin pada peralatan berikut sistem pelumas Kompresor, STG, FD Fan Boiler dan potensi Shutdown "
28/07/2020;091/E14110/2020-S0;Perbaikan Valve Bypass 11FV-016 Pass 6 Dapur 11F1;2101054446;8201030126;;;;"Unbalanced beban Pass 6 : Duty MMK cal/hr = 8,41 vs 8,10 design, Flow T/D = 2998 vs 1697 design "
03/08/2020;282/E14130/2020-S0;Perbaikan Bocoran Flange Suction Tangki 47-T-511B ;2101054843;8201030272;;500026118;;Terhambatnya proses loading propylene ke kapal dan berpotensi terjadi kebakaran dikarenakan ada paparan propylene ke udara bebas 
03/08/2020;94/E14110/2020-S0;Perbaikan Pompa Cooling Water 053-P-101C ;2101054250;8201029983;;;;berpotensi mengurangi kehandalan Kilang II (FOC II & LOC II) dan bila Pompa yang beroperasi terjadi kegagalan dapat menyebabkan shutdown FOC II & LOC II 
04/08/2020;266/E14120/2020-S0;Perbaikan Motor 82P201B ;2101054903;8301080653;;500026189;;"Dampak kehandalan : 82P201 tidak ada spare, Dampak Operasional : apabila ada kegagalan dapat mengakibatkan stop unit "
05/08/2020;95/E14110/2020-S0 ;Cleaning 14E611 & 14E612;2101054877 & 2101054878;;;;;"Kenaikan temperatur inlet Hydrogen Purification Unit Tinggi hingga 480C (14TAHH277) menyebabkan HPU system trip, tidak ada supply H2 Permeate ke CCR, CCR Shutdown coking rate catalyst Unit Platforming naik. "
06/08/2020;100/E14110/2020-S0;Perbaikan percepatan Selenoid MAC Sewa Utilities Production I ;1101016104;8301080065;;500026282;;Dapat menurunkan kehandalan supply instrument Air Kilang Eksisting 
07/08/2020;097/E14110/2020-S5;Pengadaan Oil Skimmer dan Oil Boom HB 49 & HB 66;"Oil Skimmer 2101055030 , Oil Boom 2101055031";;;;;- Minyak yang ada di HB tidak dapat diambil dengan Oil Skimmer dan harus disedot menggunakan Vacuum Truck 
;;;;;;;;
11/08/2020;102/E14110/2020-S0 ;Percepatan Perbaikan Motor 053P101CM ;2101055084;;;;;"Dengan kondisi Motor 053P101CM Repair, maka status readiness dari Pompa Cooling Water Utilities 05 yaitu N+0 (no standby pump), jika terjadi kegagalan pada pompa Cooling Water Utilities 05 053P101AT/BT maka akan menyebabkan shutdown Kilang II (LOC II & FOC II) "
13/08/2020;103/E14110/2020-S0 ;"Percepatan Penggantian Floating Hose, Mooring Hawser dan Pengadaan MSL ";2101055257 dan 2101055259 ;;;;;- Kondisi tidak aman pada saat proses penyandaran dan discharge crude di SPM  
;;;;;;;;- Potensi penurunan Flow rate discharge crude karena menggunakan hanya 1 length floating hose 
;;;;;;;;- Potensi tumpahan minyak apabila tidak segera dilaksanakan penggantian 
13/08/2020;293/E14130/2020-S0;Perbaikan Bocoran di Flange Critical Flow Nozzle 30 Inchi di 101V-511 Unit 101 RFCC ;2101055285;8201030548;500026245;;;"Berakibat adanya kandungan CO di area lantai 4 RG RX yang berpotensi terpapar ke Pekerja dan Mitra Kerja yang melaksanakan pekerjaan di Area RG RX Unit 101 serta kerusakan flange critical flow nozzle 30 inchi berpotensi menyebabkan gangguan aliran flue gas yang mengalir ke COB (Carbon Monoksida Boiler) yang akan berdampak pada kegagalan Unit 101-RCU serta Unit RFCC total Shutdown yang mengakibatkan produksi offgas, gasoline, LPG, Propylene, LCO, dan DCO terhenti, produk HP Steam dari catalyst cooler hilang sebanyak kurang lebih 120 ton/hr berkurangnya produk HP Steam dari CO Boiler dari kurang lebih 210 ton / hr menjadi hanya kurang lebih 60 ton/hr, serta hilangnya produk MP steam dari Steam Generator sebanyak kurang lebih 70 ton/hr "
13/08/2020;297/E14120/2020-S5 ;Perbaikan 91K-402B ;1101016167;;;;;Unit 92 (LPG Recovery Unit) Stop 
14/08/2020;104/E14110/2020-S0;Pemasangan Scaffolding di line discharge 13P-6 ke header slope;2101055377;;;;;"Di daerah sekitra bocoran terdapat peralatan motor yang sedang beroperasi sehingga sangat berbahya bila tidak diperbaiki segera 2. Sementara buanagn 13V-7/8 di drain ke sewer, kandungan H2S tinggi mitigasi operasi di steaming."
18/08/2020;23/E14120/2020-S0;Cleaning 24E-32;2101055444;;;;;"Bila Vacum kondensor 24K-2 tinggi, hal ini akan menyebabkan 24K-2 trip , produk off dan MDU-1 harus Shutdown "
26/08/2020;109/E14110/2020-S0 ;Perbaikan Bocoran Line Crude di Inlet 11F-1;2101055613;;;;;"Shutdown Kilang CDU, HDT & Platformer FOC-1"
26/08/2020;110/E14110/2020-S0 ;Percepatan Perbaikan Shaft & Shaft Sleev Untk Rotating Equipment Utls ;"2101052809 ,2101052806, 2101052807, 2101054277,2101054623";8201029363;;;;Dapat Menurunkan Kehandalan Operasional Kilang 
;;;;;;;;
09/07/2020;84/E14110/2020 - S5;Percepatan Perbaikan Motor 013K-101 AM;;;;;;Apabila Recycle Gas Compressor 013K-101 BM saat ini mengalami kegagalan maka unit AHU akan Shutdown
08/07/2020;No.250/E14130/2020-S0;Perbaikan Pompa  COS (Carbonyl Sulfide) Circulation Pump 103P-509A;2101053884;;;;;"Dengan menunggu perbaikan impeller & shaft, Pompa COS Solvent tersebut beroperasi tanpa spare, berpotensi menyebabkan kegagalan sirkulasi COS Solvent yang akan berdampak pada kegagalan Unit 103 - Merox yang mengakibatkan kehilangan Produk LPG sebesar 1190 TPD & Propylene sebesar 475 TPD."
29/06/2020;No.228/E14130/2020-S0;Perbaikan FDF COB 101F-503K2;2101053425;8201029565;;;;"Dengan menunggu perbaikan carbon ring, FDF CO Boiler (combustion air) beroperasi tanpa spare, jika terjadi kegagalan pada 101F-503K1 (Motor) maka akan menyebabkan CO Boiler Trip sehingga steam balance terganggu, berakibat kapasitas RFCC turun (dibawah 100% kapasitas). Apabila kondisi ini tidak segera diselesaikan, maka berpotensi kehilangan produk Gasoline 92, LPG serta Propylene."
22/06/2020;No.223/E14130/2020-S0;Penggantian Solenoid 180-XV-605;;;;;;Dengan terkendalanya sinyal respon 180-XV-605 yang lemah mengakibatkan condensate masuk ke system PPU dan akan menurunkan life time mol.sieve di PPU.
17/06/2020;No.216/E14130/2020-S0;Penggantian Flame Detector di Aux Boiler (151-B-501B) UTL RFCC;2101051888 dan 2101052927;8201029268;;;;Dengan adanya kerusakan tersebut menyebabkan tidak maksimalnya operasional Aux Boiler B dan tidak termonitornya api di burner atas Aux Boiler B. Hal tersebut dapat mengganggu kehandalan kilang RFCC secara keseluruhan karena menurunnya produk steam dari Aux Boiler B.
21/04/2020;No./E14120/2020-S5;Perbaikan 024E-104C;;;;;;Potensi terjadinya Slow Down Unit 024 MEK Dewaxing Unit II
11/03/2020;No.89/E14130/2020-S0;Percepatan Perbaikan DPA Compressor 156K502BT;2101049329;8201027745;;;;"Dengan pola operasi saaat ini supply DA dan PA hanya dipenuhi dari 1 unit IA Compressor & 1 unit DPA Compressor, maka jika terjadi failed/kegagalan pada unit Compressor DPA (156K502A) akan berdampak hilangnya supply Dry Air ke Kilang RFCC yang akan mengakibatkan terganggunya operasional unit Catalyst Cooler. Guna mengatasi hal tersebut maka diharapkan untuk dapat segera dilakukan percepatan perbaikan/penggantian system actuator DPA Compressor 156K502BT."
17/02/2020;No.025/E14120/2020-S5;Recloth Vacuum Filter 240S-101 A dan B;;;;;;Bila vacuum filter dioperasikan dalam kondisi cloth robek/berlubang maka produk DO akan cloudy (Slack Wax terikut produk DO). Banyaknya spray nozzle yang buntu menyebabkan filtrasi tidak dapat optimal. Kondisi tersebut berakibat penurunan kapasitas unit MDU III untuk grade DAO kap 80% maks vs target 94% RK 2020 sehingga berdampak terjadi penurunan produk HVI 95 dan HVI 650.
17/02/2020;No.026/E14000/2008-S5;Fabrikasi Plunger Pompa 260P-104 AB;;;;;;"Pompa 260P-104A mengalami kebocoran dan 260P-104B flow minimum tidak tercapai. Meningkatkan potensi terjadinya korosi pada HP system Unit HTU jika flow wash water tidak memenuhi requirement. Bocoran pada Rod mengandung H2S konsentrasi tinggi diatas 10.000 ppm perpotensi unsafe condition. Dalam tempo 2 (dua) jam pompa tidak beroperasi, mengharuskan shut down unit agar tidak terjadi plugging di HP system."
07/02/2020;No.17/E14110/2019-S0;Perbaikan Motor;2101048281;8201026424;;;;Mengganggu Kehandalan dan Proses Operasi di area Kilang
07/02/2020;No.18/E14110/2019-S0;Perbaikan Motor;2101048282;8201026424;;;;Mengganggu Kehandalan dan Proses Operasi di area Kilang
07/02/2020;No.19/E14110/2019-S0;Perbaikan Motor;2101048294;;;;;Mengganggu Kehandalan dan Proses Operasi di area Kilang
31/01/2020;No.52/E14110/2019-S1;Perbaikan Intercooler Kompressor 156-K-501A E1 dan E2;;;;;;"Dengan tidak bisa beroperasinya Instrument Air Kompressor""A"" (156-K-501A), maka menyebabkan tidak ada kompresor yang standby sehingga bila ada kegagalan di Instrument Air Kompresor""B"" (156-K-501B) yang sedang operasi, maka pressure Header Instrument Air (normal 6,5 kg/cm2) akan melonjak turun dengan cepat yang dapat menyebabkan terganggunya proses di UTL RFCC"
;;;;;;;;
29/04/2020;/E14110/2020-S0;Percepatan Perbaikan Pompa Desuperheater 52P2A;2101051287;8201028578;;;;"Pompa 52P2B/C running untuk mensupply kebutuhan desuperheater water di 7 unit boiler di 50/05, FOC-I dan LOC-I, kondisi ini sangat mengganggu kehandalan desuperheater water supply ke seluruh area kilang RU-IV"
29/04/2020;080/E14170/2020-S5;Permohonan Addendum Waktu Tanpa Biaya Pekerja Perbaikan dan Pemeliharaan Pompa CPI PT PERTAMINA (PERSERO) RU IV Cilacap;;;;;;
18/08/2020;23/E14120/2019-S5;Cleaning 24E-32;2101055444;;;;;"Bila vacuum kondensor 24K-2 tinggi, hal ini akan menyebabkan 24K-2 trip, produk off dan MDU-I harus shutdown"
01/07/2020;360/E14110/2020-S0;Percepatan Perbaikan Catwalk 73MD( Dermaga III Area 70;1101015761;8301079234;;;;"Kondisi tidak aman pada saat proses penyandaran, terutama saat dilakukan malam hari, potensi kerusakan lebih besar pada struktur platform 73MD9 dan 73MD10 apabila tidak dilaksanakan pengangkatan dan reposisi Catwalk segera dan Potensi tidak dapat disandarkan kapal di Dermaga III."
21/01/2020;52/E14130/2020-S0;Perbaikan Intercooler Kompressor 156-K501A E1 dan E2;2101047948;8201026305;;;;"Dengan tidak beroperasinya Instrument Air Kompresor ""A"" (156-K-501A), maka menyebabkan tidak ada kompesor yang standby sehingga bila ada kegagalan di Instrument Air Kompresor ""B"" (156-K-501B) yang sedang operasi, maka pressure Header Instrument Air (normal 6,5 kh/cm) akan melonjak turun dengan cepat yang dapat menyebabkan terganggunya proses di UTL RFCC"
17/04/2020;144/E14130/2020-S0;Perihal Modifikasi Let Down HHP Steam UTL 500 to HP Steam UTL RFCC;;;;;;Emergecy stop unit Gasoline treating unit #105 dan Hidrogen Recovery Unit #108 untuk menjaga kestabilan pressure HP Steam Header dan Start Up RFCC secara overall 8 jam lebih lama terkait limitasi availabilitas HP Steam.
21/01/2020;/E14130/2020-S0;Line Injeksi Chemical Polisher 154A503;2101047538;;;;;"Produk/Outlet Polisher 154-A-503, akan mengalami offspec saat terlambat dilakukan proses regenerasi dan akan berdampak pada offspeknya Denim water di Kilang RFCC sehingga berpotensi pada kegagalan Boiler System maupun turbin-turbin di area Kilang RFCC-Produksi III "
30/03/2020;29/E14110/2020-S0;Low Performant 56K3 dan 56K102;;;;;;"Dengan kondisi Kompressor Trip, kehandalan Supply Air Instrument terganggu"
13/04/2020;003/E14110/2020-S5;Pembuatan Line LCO Export ke 33T8;;;;;;"33T8 tidak dapat menampung produk Lco Export, Dengan tidak adanya tanki penampung LCO Export maka program produksi LCO Export menjadi tidak bisa terlaksana dan Ketidaksiapan 33T8 mengakibatkan LCO Export dimasukkan ke tanki MFO sehingga menjadi down grade produk"
26/05/2020;62/E14110/2020-S0;Pekerjaan Penanggulangan Bocoran Tanki 71T3 di Oil Movement 70;;;;;;"Unsafe Condition (potensi flash/kebakaran dan pencemaran lingkungan baik tanah, air dan udara, dampak sosial (tuntutan masyarakat sekitar dan LSM), dan dampak operasional berkurangnya tanki timbun crude oil."
14/08/2020;104/E14110/2020-S0;Pemasangan Scaffolding di line discharge 13P-6 ke header slope;2101055377;;;;;"Dampak safety dan lingkungan karena di daerah sekitar bocoran terdapat peralatan motor yang sedang beroperasi sehingga sangat berbahaya bila tidak diperbaiki segera dan sementara buangan 13V-7/8 di drain ke sewer, kandungan H2S tinggi mitigasi operasi di steaming."
04/06/2020;154/E14110/2020-S0;Pembubutan Cover Outboard Bearing 11P-4B;;;;;;"Bila 11P-4A mengalami kegagalan, maka Unit CDU harus stop"
04/06/2020;/E14120/2020-S0;Pembuatan Jumper Line dari tangki 39T-202 ke tangki 39T-209;2101052444;;;;;"Dampak Kehandalan: tidak dapat menampung produk Heavy Platformate sebagai umpan unit Xylene Fraksinasi. Dampak Operasional: dapat mengakibatkan terganggunya unit proses Area C di KPC (unit 87 Xylene Fraksinasi), dan pemakaian N2 yang banyak. Dampak safety: Unsafe condition dan paparan hydrocarbon, karena tangki 39T-202 sudah dalam kondisi abnormal (atap dalam kondisi terbuka/rusak)"
22/07/2020;264/E14120/2020-S5;Pengadaan UPS (uninterruptible Power Supply) pengganti UPS 200EE0004 dan battery bank 200EE0005;;;;;;All unit LOC III shutdown akibat power dailure PLC ESD dari kegagalan Secondary UPS 200EE0004 yang beroperasi tanpa adanya Standby UPS
30/04/2020;96/E14110/2020-S0;Penggantian Rocksalt di 16C-2;2101050612;8201028286;;;;Target produksi avtur tidak bisa tercapai
02/03/2020;036/E14120/2020-S5;Penggantian Control Valve Assy 22LV-011 (level control BFW di 22V-2 untuk Asphalt Cooler 22E-8;2101048775;8201030955;;;;"Vapor dan kondensat BFW bocor keluar dari packing dan Bonnet 22LV-011, Aliran BFW ke 22V-2 tidak bisa dicontrol (CV passing), Bila level 22V-2 tinggi BFW direlease keluar menyebabkan losses dan kondisi tidak aman (press 80kg/cm/temp 140C)"
02/03/2020;038/E14120/2020-S5;Perbaikan pompa torak 24P-14;2101040453;8201022215;;;;"Solvent dari Underground Vessel 24V-10 tidak dapat dipompakan ke 24V-7 untuk direcovery ke system, potensi losses Solvent. Solvent dari kegiatan warm wash yang ditampung di 24V-7 dipompakan ke Recovery system menggunakan 24P-5. Bila 24P-5 fail, terjadi losses Solvent/tidak bisa direcovery. Durasi drying Solvent pada saat start up lebih lama, limitas pada kapasitas 24P-5"
27/02/2020;035/E14120/2020-S5;Perbaikan Scroll Vacuum Drum Filter 24S-1A;;;;;;Slowdown capasity unit MDU-I berpotensi Shutdown Unit dan Target RPH dan STS unit MDU tidak terpenuhi
02/03/2020;037/E14120/2020-S5;Penggantian 23LT-008 Assy (level interface Decanter 23V-3);2101048776;;;;;Potensi air masuk ke system recovery Furfural dan Furfural terikut ke water side 23V-3 menyebabkan losses Furfural
01/07/2020;243/E14130/2020-S0;Penggantian Valve Discharge Pompa Clarifier 63-P-502ABC;"2101053543, 2101053544, 2101053545";8201030521;;;;"Berdasarkan kerusakan tersebut dapat menyebabkan terganggunya operational pada saat kejadian emergency dikarenakan operator kesulitan dalam mengoperasikan valve tersebut. Dan selain unsafe condition saat mengoperasikan valve khususnya 63-P-502C, juga dapat kami sampaikan terkait kendala pada saat cleaning strainer karena kondisi valve passing"
06/03/2020;/E14130/2020-S0;Perbaikan Actuator Kompressor 156-K-502B;2101049329;8201027745;;;;"Dengan kerusakan actuator DPA B tersebut menyebabkan tidak ada compressor DPA yang standby, hal tersebut akan mengganggu kehandalan operasi kilang RFCC jika terjadi gangguan pada compressor DPA A yang sedang beroperasi."
27/05/2020;61/E14110/2020-S0;Perbaikan Bearing Motor 11P-4B;2101052196;;;;;"Bila 11P-4A mengalami kegagalan, maka Unit CDU harus Stop"
31/01/2020;053/E14130/2020-S5;Permintaan Kerja urgent perbaikan Fireproofing area 47 Selatan;2101047981;;;;;"Dengan tidak diperbaikinya fireproofing pada support tangki LPG dan Propylene berpotensi menyebabkan kerusakan yang parah jika terjadi kebakaran dan Hal itu terjadi akibat kerusakan konstruksi karena panas yang dapat meruntuhkan pipe support yang menahan beban berat (tangki, perpipaan dan aksesoris lainnya)"
03/07/2020;/E14130/2020-S0;Perbaikan Governor Cooling Water Pump 153-P-501A;2101052309;8201029111;;;;"Dengan hanya dapat dioperasikan 2 unit pompa Cooling Water 153-P-501 B/C dalam memenuhi kebutuhan air pendingin, maka berpotensi menurunkan kehandalan supply cooling water kilang RFCC"
07/02/2020;17/E14110/2019-S0;Perbaikan Motor;2101048281;8201026424;;;;Mengganggu Kehandalan dan Proses Operasi di area Kilang
07/02/2020;18/E14110/2020-S0;Perbaikan Motor;2101048282;8201026424;;;;Mengganggu Kehandalan dan Proses Operasi di area Kilang
30/03/2020;/E14130/2020-S0;Perbaikan Motor Evaporator HVAC 100-BD-602;;;;;;"Apabila Evaporator HVAC 100-BD-602 yang saat ini mengalami kegagalan, maka dapat mengakibatkan overheat pada gedung DCS, SS, dan gedung LK3 dan merusak sistem elektronik di gedung CR"
17/03/2020;99/E14130/2020-S0;Perbaikan MOV Spillback Pompa Propylene 47-MOV-044;2101049738;;;;;Dengan terkendalanya valve 47-MOV-044 berpotensi menyebabkan kerusakan pada pompa offspec propylene 47-P-512 A/B dikarenakan spillback minimum flow tidak tercapai
07/02/2020;/E14110/2019-S0;Perbaikan pompa ;;;;;;Mengganggu kehandalan dan Proses Operasi di area Kilang
26/08/2020;110/E14110/2020-S0;Percepatan perbaikan Shaft dan Shaft Slevee untuk rotating equipment Utilities Produksi I;"2101052809, 2101052806, 2101052807, 2101054277, 2101054623";8201029363;;;;Dengan banyaknya kerusakan rotating Equipment di Utilities terutama bagian Shaft dan Shaft Slevee dapat menurunkan kehandalan operasional kilang.
24/01/2020;35/E14130/2020-S0;Perbaikan Valve 104XV-045AB dan 104XV-046AB ;2101047730;;;;;Dengan valve 104XV-045AB dan 101XV-046AB yang passing menyebabkan treater tidak dapat dioperasikan dan produk propylene off spee serta menyebabkan losses propylene ke Flare
06/02/2020;27/E14110/2020-S0;Percepatan Perbaikan Trafo 01EE1213C di FOC-2;;;;;;Power yang disupply dari trafo 01EE1213C tidak dapat hidup yang meliputi 019K-102C dan lampu penerangan di area 019 dan area fieldshack 017/019 mati.
02/04/2020;/E14110/2020-S0;Percepatan pemenuhan MSL Seal Style OEM Brand FMC untuk CIB I dan CIB II;2101050384;;;;;Kegagalan proses discharge crude di CIB dan Slow down kilang CDU II
07/05/2020;108/E14110/2020-S0;Percepatan Overhaul Boiler 052B102;1101015185;;;;;Dengan kondisi Boiler 052B102 mengalami Tube Leak maka Boiler beroperasi dengan tidak aman dan dapat mengganggu kehandalan supply Steam ke seluruh area kilang
26/06/2020;77/E14110/2020-S0;Percepatan pengadaan Level Glass Boiler Utilities 05/50 Production I;"2101048950, 2101048909";8201029398;;;;Dengan kondisi Level Glass bocor dapat berakibat Unsafe Condition dan tidak dapat melakukan Crosscheck terhadap pembacaan LI & LIC. Mengakibatkan kehandalan Supply Steam Di Utilities jika boiler tersebut mengalami Shutdown
04/06/2020;66/E14110/2020-S0;Percepatan penggantian Pompa Posphate 52B201P1A/B;2101052365;;;;;"Dengan kondisi 2 pompa Phosphate Boiler 52B201 tidak dapat dioperasikan, maka berpotensi Stop Boiler 52B201 yang akan berakibat pada menurunnya kehandalan Supply Steam ke area kilang"
28/08/2020;111/E14110/2020-S0;Percepatan perbaikan pompa 51P-2B;2101054223;8201030016;;;;"Kondisi aktual saat ini, 51G-3 stop disebabkan status readiness dari STG 51G-3 yaitu N+0 (no standby pump) dan kondisi 51P-3A yaitu bocoran besar pada gland packing. Kegagalan beroperasi Unit STG 51G-3 dapat mengurangi suplai listrik RU-IV Cilacap."
18/03/2020;34/E14110/2020-S5;Percepatan Perbaikan 011P-103C;;;;;;"Terganggunya supply LSWR ke unit RFCC, Bocornya HE pada preheater dan shut down unit 011"
18/03/2020;33/E14110/2020-S5;Percepatan Perbaikan CPI 019S-104;;;;;;"Terikutnya minyak ke perairan, terikutnya air kedalam oil side dan Rusaknya pompa CPI 019-122"
11/03/2020;89/E14130/2020-S0;Percepatan Perbaikan DPA Compressor 156K502BT;2101049329;8201027745;;;;"Dengan pola operasi saat ini supply DA dan PA hanya dipenuhi dari 1 unit IA Compresor & I unit DPA Compresor, maka jika terjadi failed/kegagalan pada unit Compressor DPA (156K502A) akan berdampak hilangnya supply Dry Air ke Kilang RFCC yang akan mengakibatkan terganggunya operasional unit Catalyst Cooler. Guna mengatasi hal tersebut maka diharapkan untuk dapat segera dilakukan percepatan perbaikan/penggantian system actuator DPA Compressor 156K502BT"
18/03/2020;35/E14110/2020-S5;Percepatan Perbaikan Motor 011P104AM;;;;;;Apabila pompa 011P-104B mengalami kegagalan maka unit CDU II akan shutdown.
09/07/2020;84/E14110/2020-S5;Percepatan Perbaikan Motor 013K-101AM;;;;;;Apabila Recycle Gas Compressor 013K-101 BM mengalami kegagalan maka unit AHU akan shutdown
17/04/2020;68/E14110/2020-S5;Percepatan Perbaikan Motor 018K101AM;;;;;;Apabila recycle Gas Compressor 018K-101 B mengalami kegagalan maka unit TDHT akan shutdown
22/05/2020;139/E14110/2020-S5;Percepatan perbaikan motor 018P105 M;;;;;;Apabila pompa 018P-105 tidak segera dioperasikan maka tidak ada injeksi wash water dan berpotensi menyebabkan bocoran di HE 018E-101 dan fin dan 018E103 yang dapat membuat Unit TDHT slow down / product off spec
22/05/2020;141/E14110/2020-S5;Percepatan perbaikan motor 011P-106 BM;;;;;;Apabila pompa 011P-106 A/C yang saat ini beroperasi mengalami masalah maka tidak terdapat spare pengganti dan akan menyebabkan CDU II slow down atau produk off spec
23/07/2020;90/E14110/2020-S0;Percepatan perbaikan pompa 057P101C;2101054481;;;;;"Dengan kondisi 057P101C Breakdown , maka status readiness dari pompa Supply Heavy Fuel Oil (HFO) Utilities 05 & 500 yaitu N+0 (no standby pump), dimana kondisi tersebut menyebabkan menurunnya kehandalan supply HFO Utilities 05 & 500"
08/07/2020;85/E14110/2020-S0;Percepatan perbaikan Shaft Untuk Rotating Equipment di fungsi produksi I;"2101052900, 2101053471, 2101053321, 2101036758, 2101053262";;;;;Dengan banyaknya kerusakan Rotating Equipment di Fungsi Produksi I terutama bagian Shaft dapat menurunkan kehandalan operasional kilang
08/07/2020;85/E14110/2020-S0;Percepatan perbaikan Shaft Untuk Rotating Equipment di fungsi produksi I;"2101052900, 2101053471, 2101053321, 2101036758, 2101053262";;;;;Dengan banyaknya kerusakan Rotating Equipment di Fungsi Produksi I terutama bagian Shaft dapat menurunkan kehandalan operasional kilang
16/07/2020;87/E14110/2020-S0;Percepatan Perbaikan Switch Rack Metering System Area 70;2101053999;;;;;Kondisi sub standart yang menyebabkan kegagalan pengoperasian Metering sebagai Custody Transfer dan Potensi shut down peralatan Metering di Area / local yang menyebabkan stop kegiatan loading yang menggunakan metering
16/07/2020;87/E14110/2020-S0;Percepatan Perbaikan Switch Rack Metering System Area 70;2101053999;;;;;Kondisi sub standart yang menyebabkan kegagalan pengoperasian Metering sebagai Custody Transfer dan Potensi shut down peralatan Metering di Area / local yang menyebabkan stop kegiatan loading yang menggunakan metering
17/03/2020;23/E14110/2020-S0;Percepatan Perbaikan Pompa Jacket Water 54P5A-T;2101049723;;;;;"Dengan kondisi pompa jacket water seperti tersebut diatas, sangat mengganggu kehandalan Supply Jacket Water ke seluruh area kilang I (FOC I & LOC I)"
17/04/2020;69/E14110/2020-S;Percepatan Modifikasi Integrasi Desalted Water dari Utilities RFCC ke Utilities Existing Kapasitas 150m/jam;;;;;;"Gangguan pada SWD UTL Existing sering menyebabkan terjadinya shortage balance BFW pada UTL Existing yang berpotensi lebih lanjut menyebabkan slowdown unit operasi, dan Kegagalan Supply power PLN menyebabkan pengalihan beban ke STG UTL Existing, secara mendadak menyebabkan meningkatnya kebutuhan make up BFW"
17/04/2020;70/E14110/2020-S0;Percepatan Modifikasi Let Down HP Steam RFCC to MP Steam UTL 05/50;;;;;;"Kekurangan kemampuan menghasilkan MP Steam dapat mengakibatkan kegagalan systemic pada equipment yang menggunakan MP steam sebagai penggerak turbin dan vacuum system pada ejector (STG, SWD, HVU dll) yang lebih lanjut berpotensi menyebabkan slow down / trip unit."
29/05/2020;152/E14110/2019-S0;Permohonan perbaikan bocoran line long residue bottom 11C-1 to 11P4BM;2101052269;;;;;"Kondisi proses: Fluida Service Long Residue, Temperatur operasi 350C, Pressure 1,4 kg/cmg. Potensi jika terjadi bocoran lebih lama terjadi flash, 11P4BM tidak dapat dioperasikan sehingga menurunkan tingkat kehandalan unit, dan jika 11P4A failed berakibat stop unit / kerugian produksi"
28/04/2020;92/E14110/2020-S0;Sewa MAC beserta Dryer untuk Utilities Area 50;2101051280;;;;;"Dengan 3 unit kompressor repair serta tidak adanya kompressor yang stan-by sangat mengganggu kehandalan Instrument Air Supply ke seluruh area Kilang RU-IV, sehingga diperlukan tambahan 1 unit MAC beserta dryer"
27/04/2020;91/E14110/2020-S0;Percepatan Perbaikan Kompressor 56K3;2101051238;;;;;"Dengan kondisi kompressor seperti tersebut di atas, sangat mengganggu kehandalan Instrument Air Supply ke seluruh area Kilang RU-IV"
22/04/2020;81/E14110/2020-S0;Percepatan Perbaikan Lube Oil Cooler 51G2 -E1;2101051016;;;;;"Dengan kondisi Lube Oil Cooler 51G2-E1 Tube Sheet bocor, maka jika terjadi kebocoran pada 51G2-E2 tidak ada Lube Oil Cooler yang dapat dioperasikan yang berakibat pada Shut Down Unit 51G2. Yang akan berpengaruh pada kehandalan Supply Power ke Kilang I (Utilities 50, FOC I dan LOC I)"
28/04/2020;90/E14110/2020-S0;Perbaikan ALOP 13K-1A;2101051255;;;;;Target produksi DLGO tidak tercapai
04/08/2020;95/E14110/2020-S0;Cleaning 14E611 & 14E612;2101054877 & 2101054878;;;;;"Kenaikan temperatur inlet Hydrogen Purification Unit tinggi hingga 48 C (14TAHH277) menyebabkan HPU system trip, tidak ada supply H2 Permeate ke CCR, CCR shutdown coking rate catalyst Unit Platforming naik."
17/07/2020;246/E14120/2020-S5;Cleaning 166 PIT-502;2101054233;;;;;Repeatable kerusakan pompa 166P-502 AB dan Potensi oil spil ke perairan terbuka
31/08/2020;112/E14110/2020-S0;Cleaning Finfan 11E50 CDU I FOC I;2101055822;;;;;"Flaring hingga 100% open, Mempengaruhi proses distilasi:(  Dapat mempengaruhi separasi Full Range Nafta Cut dengan Kerosene menjadi kurang tajam, dapat mempengaruhi flashpoint Kerosene. Saat ini Flashpoint Kerosene di border line limitasi on spec, Kontribusi spec viscosity Long Res Feed HVU 1 dan HVU II semakin jatuh ke 13 - 14 cSt) , Kenaikan Pressure 11C1 dapat berdampak pada meningkatnya potensi leak OLLS draw off HGO, Kenaikan yield Long Res: dari 45% ke 47% visco turun dari 21-22 cSt ke 20 cSt, Tighy monitoring kondisi operasi 11K401B sourgas ex 11V1 to SRU"
06/04/2020;003/E14110/2020-S5;Pembuatan Line LCO Export ke 33T8;;;;;;"33t8 tidak dapat menampung produk Lco Export, Dengan tidak adanya tanki penampung LCO Export maka program produksi LCO Export menjadi tidak bisa terlaksana dan Ketidaksiapan 33T8 mengakibatkan LCO Export dimasukkan ke tanki MFO sehingga menjadi down grade produk"
08/04/2020;061/E14120/2020-S5;Perbaikan Chiller 240E-101A;;;;;;Beban propane system untuk mencapai chilling temperature semakin berat dan turunnya process readiness unit MDU III dari 80% desain menjadi max 70% desain untuk Mode DAO
10/06/2020;071/E14110/2020-S0;Penggantian Line MP. Steam Sootblower Boiler 52-B-1/2/3/201 di Utilities-I &Px;2101047290;;;;;"Kerusakan yang terjadi pada line Sootblower Boiler berakibat tidak dilakukan Sootblowing Boiler untuk membersihkan jelaga di tube, akibatnya akan terjadi penurunan performance, efisiensi dan mengurangi minimum spare HP steam Boiler secara keseluruhan di Utilities-Production I"
08/06/2020;004/E14114/2020-S5;Pembuatan Line RBDPO di area OM 60;;;;;;"33T7 tidak dapat menerima discharge RBDPO dari kapal, 33T7 tidak dapat di gunakan sebagai feed RBDPO ke unit 018 (TDHT), 33T7 tidak dapat di injeksikan ke LSWR tank sebagai feed RFCC, Program RBDPO sebagai feed unit 018 (TDHT) dan feed RFCC menjadi terkendala"
05/08/2020;097/E14110/2020-S5;Pengadaan Oil Skimmer dan Oil Boom HB 49 & HB 66;2101055030 & 2101055031;;;;;"Dengan rusaknya Oil Skimmer maka minyak yang ada di HB tidak dapat diambil dengan Oil Skimmer dan harus disedot menggunakan Vacuum Truck, Dengan rusaknya Oil Boom maka minyak dari Hb akan dapat lolos ke perairan luar."
30/06/2020;005/E14110/2020-S5;Pengecatan Tanki Bagian Luar 33T7;;;;;;"33T7 kondisi coating yang sudah buram berpotensi terjadi laju korosi yang cepat, dengan adanya laju korosi yang cepat berpotensi roof tanki berlubang/rusak, Apabila roof tanki 33T7 berlubang maka jika terjadi hujan, air hujan akan masuk ke dalam tanki dan akan mempengaruhi spesifikasi RBDPO di 33T7 & unsafe untuk dioperasikan."
17/06/2020;156/E14130/2020-S0;Penggantian Flame Detector dio Aux Boiler (151-B-501B) UTL RFCC;2101051888 & 2101052927;;;;;Dengan adanya kerusakan tersebut menyebabkan tidak maksimalnya operational Aux Boiler B dan tidak termonitornya api di burner atas Aux Boiler B. Hal tersebut dapat mengganggu kehandalan kilang RFCC secara keseluruhan karena menurunnya produk steam dari Aux Boileer B
23/06/2020;221/E14130/2020-S0;Penggantian Modul Komunikasi Kompresor Unit 108;2101053006;;;;;Dengan terkendalanya kompresor 108-K-501 A berpotensi menyebabkan produksi Avtur Unit 105 terhenti dikarenakan tidak ada supply gas hydrogen ke unit 105
23/06/2020;75/E14110/2020-S0;Penggantian Silica Sand 16C-1 dan Clay 16C-3 berdasarkan Ref. memo No 234/E14200/2020-S2;2101050613;;;;;Target produksi avtur tidak bisa tercapai
30/07/2020;282/E14130/2020-S0;Perbaikan Bocoran Flange Suction Tangki 47-T-511 B ;2101054843;;;;;Dengan kendala terjadi bocoran pada flange bottom tangki 47-T-511 B tersebut berpotensi menyebabkan terhambatnya proses loading propylene ke kapal dan berpotensi terjadi kebakaran dikarenakan ada paparan propylene ke udara bebas
18/12/2019;270/E1410/2019-S0;Perbaikan Bocoran Line 6" Inlet Convection 011F-101A Cell B Pass 3;;;;;;Unit CDU-2 slow down dan berpotensi shut down dan terjadi flash dan potensi menjadi eskalasi yang lebih besar
02/12/2019;263/E14110/2019-S0;Perbaikan Bearing OB Pompa 11p-2C;2101045778;8201027847;;;;Kondisi sat ini pompa yang jalan 11P-2A & 11P-2B ( Comment Spare) dengan Vibrasi Tinggi (>8.5 mills). Apabila salah satu pompa trip maka akan terjadi penurunan FEED CDU-I (95 MB).
20/11/2019;118//E14120/2019-S5;Penggantian Line Condensate 260 E157;2101045503;;;;;Menggangu proses vacuum di RDU sehingga produk Hdt akan off
18/11/2019;117/E14120/2019-S5;Pengadaan 93P-401 AB dan 93P-402 AB;"1101013275, 1101013276";8301063695;;;;Unit 93 (Sulphur Recovery Unit) stop dan Unit 94 ( Tail Gas Unit) stop
08/11/2019;190/E14130/2019-S0;Perbaikan Blade Fin Fan 102-E-520D1;2101045164;;;;;"Dengan tidak beroperasinya 102E-520D1 maka proses pendinginan overhead Debutanizer akan tidak bisa maksimal yang berpotensi pada terganggunya proses debutanizer (offspee RVP Stabilized Naptha Gasoline RFCC) dan upstream proses fraksinasi di Main Column sehingga berpotensi kapasitas RFCC turun (dibawah 100% kapasitas). Apabila kondisi ini tidak segera diselesaikan, maka berpotensi kehilangan produk Gasoline 92, LPG serta Propylene."
07/11/2019;113/E14120/2019-S5;Pengadaan Ball Valve Pengganti Sementara 024KV-176C di 024S-101C;2101045134;;;;;Potensi unit MDU II tidak dapat beroperasi pada 100% kapasitas dan tidak memenuhi lifting produk LBO
29/10/2019;181/E14130/2019-S0;Perbaikan Lamela Clarifier B & C;"2101044859, 2101044880";8201025513;;;;Penurunan produk clarifier dengan hanya beroperasi clarifier A & D. Hal tersebut mengakibatkan keterbatasan feed untuk  SWD ( 154-A-501ABC). Dengan hanya beroperasi 2 clarifier dari 4 clarifier yang ada tidak bisa dilakukan cleaning bergantian pada clarifier yang beroperasi.
26/10/2019;108/E14120/2019-S5;Pengadaan Gasket Heat Exhanger;4500034689;;;;;Delay Start up unit LOC II
22/10/2019;106/E14120/2019-S5;Pengadaan Material Tambahan TA LOC II 2019;;;;;;Potensi delay start up unit bLOC II
09/09/2019;223/E14110/2019-S5;Percepatan Pengadaan Gasket HE 011E-109B;2101043307;;;;;"Keterlambatan proses cleaning HE, Temperatur CIT tidak bisa naik sehingga menambah beban dapur dan Program menurunkan EII menjadi terhambat"
12/07/2019;80/E14130/2019-S0;Penggantian Molsieve Adsorbent Drier 104-V-504 AB;2101040547;;;;;Dengan tidak beroperasinya Drier 104-V-504 Ab . Propylene total downgrade ke produk LPG (tidak ada produksi propylene selama kegiatan stop). Proses penggantian molsieve adsorbent dengan durasi 8 hari kalender dimulai tanggal 16 juli 2019 s/d 23 juli 2019. Diharapkan dengan adanya surat ini dapat digunakan untuk pengadaan alat berat serta peralatan pendukung lainnya dan proses penggantian molsieve adsorbent tersebut dapat diselesaikan sesuai dengan  target waktunya
24/06/2019;067/E14120/2019-S0;Pekerjaan di CCR;1101010561;8301053328;;;;"Dampak kehandalan: menurunnya performance katalis CCR ,  Dampak operasional: berpotensi menurunnya kualitas produksi Platformate"
24/06/2019;066/E14120/2019-S5;Perbaikan Gearbox Speed Variator 024S-101C;2101038801;8201021235;;;;024S-101C tidak dapat beroperasi sehingga kapasitas Unit 024 MDU II turun dan STS tidak terpenuhi
22/03/2019;031/E14120/2019-S5;Perbaikan Motor 91K-403B;1101009843;;;;;Unit 92 (LPG Recoverty Unit) Stop
01/03/2019;041/E14110/2019-S5;Perbaikan Pompa Jacket Water 054P105-AT;2101036931;8201020265;;;;"Tidak ada pompa stanby run dan press Supply Jacket Water rendah 3.1 kg/cm2 vs 3.6 kg/cm2 saat normal operasi, sehingga berpotensi mengganggu kehandalan Supply Jacket water ke area kilang."
21/02/2019;39/E14110/2019-S5;Perbaikan Motor 57P102B;2101036694;8201020206;;;;"Pompa 57P102A jalan tanpa ada spare, sehingga berpotensi mengganggu kehandalan Supply HGO ke area kilang"
11/02/2019;31/E14110/2017-S2;Perbaikan Kompresor 14K1 ;2101036325;8201019998;;;;Proses start up PL I (PLBC) terlambat dari target yang direncanakan
07/02/2019;16/E14130/2019-S5;Permintaan Kerja Urgent Penggantian Kipas Motor 37-P-552 B;2101035676;8201021349;;;;"Dengan tidak adanya kipas motor pada 37-P-552 B menyebabkan pompa tersebut tidak dapat dioperasikan, sehingga pompa 37-P-552A harus selalu running non-stop sejak 4 Desember 2018 tanpa pernah di switch ke spare. Komdisi tersebut juga berpotensi menyebabkan kondisi emergency / shutdown pada kilang RFCC Complex."
07/02/2019;17/E14130/2019-S0;Perbaikan Pompa Injeksi Phospate 154-A-510 P1/P3;2101036206;8201019894;;;;"Dengan adanya perbaikan pompa tersebut diharapkan hasil analisa sample di Boiler membaik, maka diharapkan secepatnya dapat dilakukan perbaikan pompa phosphate 154-A510 P1/P3.sehingga dapat menjaga kualitas air boiler dan operasional boiler tetap terjaga untuk kehandalan kilang RFCC "
06/02/2019;30/E14110/2019-S2;Perbaikan Tube 11F1 Cell B pass 5 ;2101036082;8201019764;;;;"Potensi terjadi tube burst bisa terjadi dan timbul kebakaran akibat leak tube tersebut, akibat tube burst yang tidak terkendali Unit CDU 1 akan emergency shutdown, Potensi terjadi kerusakan yang lebih parah khususnya equipment furnace 11F1 dan Unit CDU 1 shutdown berakibat tidak terpenuhi intermediate produk ke secondary proses."
04/02/2019;019/E14120/2019-S5;Perbaikan pompa 260P-102 B;;;;;;"Unit 260HTU/RDU beroperasi tanpa pompa spare (Pompa Feed), Dari perencanaan RKA pompa tersebut sudah memasuki durasi OH dan sudah direncanakan namun tender belum berhasil dan bila pompa 260P-102 A tidak beroperasi (failed), maka Unit HTU 260 akan Shutdown"
30/01/2019;014/E14120/2018-S5;Perbaikan Expander - 81A201K2 unit N2 Plant;;;;;;Berpotensi expander failed dan berakibat N2 plant shutdown
20/01/2019;23/E14110/2018-S2;Pemasangan Isolation Valve CFE train A dan B unit NHT FOC 1;2101035486;;;;;"Kebocoran tube 12E1F berdampak sulfur Content produk sweet naptha tinggi > 0,5 ppm dan meracuni catalyst PL 1 dan kendala stop unit NHT akan berdampak pada stop Unit PL 1 sehingga akan menghambat OA project PLBC"
23/01/2019;22/E14110/2019/S0;Perbaikan Rotor Motor 54P1CM (HP BFW Pump);;;;;;"Dengan kondisi tersebut, bila terjadi kegagalan di pompa 54P1A/B akan mengganggu kehandalan supply BFW ke Utilities, FOC I dan LOC I. "
10/01/2019;16/E14110/2018-S5;Perbaikan kompressor 56K201;2101035132;8201019662;;;;"Dengan kondisi second Stage kompressor tersebut mengakibatkan Cooling water terikut ke produk dan dapat merusak material kompressor (korosif). Dengan 56K201 Repair maka tidak ada Spare Kompressor yang sehat, berpotensi mengganggu kehandalan supply air instrument ke seluruh area kilang"
11/05/2019;060/E14130/2019-S0;Perbaikan Pompa Catalyst Cooler 101P-501C;2101039388;;;;;"Dengan menunggu perbaikan mechanical seal, catalyst cooler A water circulation pumps beroperasi tanpa spare. Jika terjadi kegagalan pada 101P-501 A/B maka akan menyebabkan kapasitas RFCC turun (dibawah 100% kapasitas). Apabila kondisi ini tidak segera diselesaikan, maka berpotensi kehilangan produk Gasoline 92, LPG srta Propylene"
12/07/2019;80/E14130/2019-S0;Penggantian Molsieve adsorbent Drier 104-V-504 AB ;2101040547;;;;;Dengan tidak beroperasinya Drier 104-V-504 Ab . Propylene total downgrade ke produk LPG (tidak ada produksi propylene selama kegiatan stop). Proses penggantian molsieve adsorbent dengan durasi 8 hari kalender dimulai tanggal 16 juli 2019 s/d 23 juli 2019. Diharapkan dengan adanya surat ini dapat digunakan untuk pengadaan alat berat serta peralatan pendukung lainnya dan proses penggantian molsieve adsorbent tersebut dapat diselesaikan sesuai dengan  target waktunya
11/05/2019;060/E14130/2019-S0;Perbaikan Pompa Catalyst Cooler 101P-501C;2101039388;;;;;"Dengan menunggu perbaikan mechanical seal, catalyst cooler A water circulation pumps beroperasi tanpa spare. Jika terjadi kegagalan pada 101P-501 A/B maka akan menyebabkan kapasitas RFCC turun (dibawah 100% kapasitas). Apabila kondisi ini tidak segera diselesaikan, maka berpotensi kehilangan produk Gasoline 92, LPG serta Propylene"
18/04/2019;54/E14130/2019-S0;Kebutuhan Alat Berat di 101 F 503 COB;2101038744;;;;;"Perbaikan harus dilakukan dengan stop COB karena lokasi bocoran terdapat di sisi dalam header box dan terkait adanya gas CO yang keluar melalui gap antara header box dengan pipa serta temperature steam yang tinggi. Apabila kondisi ini tidak segera diselesaikan, maka berpotensi semakin luasnya area bocoran dan berpengaruh pada operasi COB"
23/04/2019;55/E14130/2019-S0;Perbaikan Stop COB Kebocoran Top Header Box Economizer 101-F-503 COB;2101038855;;;;;"Perbaikan harus dilakukan dengan stop COB karena lokasi bocoran terdapat di sisi dalam header box dengan pipa. Dengan COB stop, maka steam akan hilang sebanyak 207 ton dan harus dapat dibackup oleh Aux Boiler. Import Steam dan stop beberapa unit operasi. Terkait dengan stop COB sehingga steam balance terganggu, maka berpengaruh juga terhadap arus minyak. Apabila kondisi ini tidak segera diselesaikan, maka berpotensi semakin luasnya area bocoran dan berpengaruh pada operasi COB."
15/03/2019;37/E14130/2018-S0;Kebutuhan Alat Berat di Area Kilang RFCC Complex;1101007424;;;;;"Apabila kondisi ini tidak segera diselesaikan, maka pekerjaan line Offgas dan Cyclone tersebut akan terhambat"
04/03/2019;25/E14130/2019-S0;Perbaikan Pipa GRP di Neutralization Pit (154-Pit-501);2101037110;;;;;Kerusakan pipa GRP tersebut menyebabkan potensi terjadinya overflow contaminant water ke sewer dan langsung ke perairan bebas sungai donan dan juga unit polisher tidak dapat dilakukan rergenerasi unit.
04/03/2019;26/E14130/2019-S0;Perbaikan Pompa Clairifier 63-P-502B;"2101036503, 2101036667";8201023295;;;;"Jika performance pompa 63-P-502A/C menurun dan harus dilakukan cleaning strainer maka akan dilakukan Stop Total unit water production (SWI, Clarifier?SWD) seminggu sekali. Kerusakan scraper di clarifier D dan tidak adanya spare sehingga dapar menghambat proses jadwal periodik cleaning"
