17/04/2020;144/E14130/2020-S0;Percepatan Modifikasi Let Down HHP Steam UTL 500 to HP Steam UTL RFCC ;;;;;;"Emergency Stop Unit Gasoline Treating Unit #105 dan Hidrogen Recovery Unit #108 Untuk menjaga kestabilan pressure HP Steam Header , Start Up RFCC secara Overal 8 Jam lebih lama terkait limitasi availabilitas HP Steam "
10/01/2019;005/E14120/2019-S5;Recloth Vacuum Filter 240S-101 D;;;;;;"Bila filter dioperasokan dalam kondisi kain robek/berlubang maka produk DO akan cloudy (Slac Wax terikut produk DO). Dengan tidak beroperasinya salah satu vacuum filter, berakibat penurunan kapasitas olah unit MDU III (hanya beroperasi 80%), sehingga berdampak terjadi penurunan produk HVI"
15/07/2019;;Pengadaan Round Bar Teflon Workshop Inst;2101041577;8201023313;;;;
10/10/2018;;Perbaikan JFTOT 230 Mark IV;2101032460;8201019387;;;;
03/10/2018;;Relokasi Analyzer Merk Thermo Euroglass;1101007572;8301045189;;;;
28/09/2018;;Perbaikan X-Ray Venus 200;2101032062;8201018098;;;;
15/08/2018;;Tagihan Perbaikan AAS & ICPS;1101006867;8301039946;;;;
16/07/2018;;"Pengadaan Total Chloride in LPG, Naptha";1101006462;8301043153;;;;
07/06/2018;;Perbaikan Auto Vapour Pressure ERAVAP;1101006091;8301041050;;;;
17/05/2018;;COD Merck Nova 60 Spectroquant Rusak;2101028410;8201015882;;;;
05/03/2018;;Pengadaan GC Reformulizer ASTM D6839;1101005490;8301041462;;;;
24/01/2018;;Pengadaan JFTOT for Avtur ASTM D3241;2101024029;8201017739;;;;
24/01/2018;;Pengadaan GC Trace CO CO2 UOP 603;2101024027;8201017917;;;;
16/08/2017;;014BV-011 membran rusak;2101018992;8201011471;;;;
26/04/2017;;018FV-040 membran bocor;2101015297;8201009788;;;;
29/03/2017;;Penggantian compressor AC di Lab;2101014500;8201008745;;;;
28/12/2016;;Penggatian kompresor AC di Lab 05 BD 102;2101011104;8201007102;;;;
08/07/2015;;Kompresor AC Di FOC-2 rusak;2100115524;8200203602;;;;
14/04/2014;;Perbaikan rutin AC gedung FOC I;2100083666;8200162176;;;;
08/04/2014;;Perbaiki AC LOC-II dgn sistem TSA;2100083272;8200162179;;;;
04/03/2014;;PERAWATAN AC CENTRAL 65BD-1 BARAT/TIMUR;2100080995;8200162182;;;;
04/03/2014;;PERAWATAN AC CENTRAL 70BD-1;2100080997;8200162183;;;;
04/03/2014;;PERAWATAN AC CENTRAL 70BD-101;2100080998;8200162184;;;;
08/07/2020;;Tagihan Fire Suppression & Protection;2101053833;8201029704;;;;
09/06/2020;;Tagihan Periode-2 TSA FGDS;2101052630;8201029006;;;;
12/05/2020;;Tagihan TSA CEMS 94F403 (Maret 2020);2101051656;8201028928;;;;
18/03/2020;;Pembayaran TSA FGDS SRU 2019 (3%);2101049883;8201027407;;;;
16/03/2020;;TSA Fire suppression;2101049831;8201027405;;;;
31/12/2019;;tagihan TSA Fire Suppression;2101046571;8201025941;;;;
28/08/2019;;Perbaikan NIM DCS LOC-1;2101043027;8201023562;;;;
09/08/2019;;Penggantian 12PV-012;2101042399;8201023394;;;;
09/08/2019;;Penggantian PI di unit 1200;2101042420;8201023557;;;;
01/07/2019;;Perbaikan Transmitter 14LT016;2101041016;8201022531;;;;
24/06/2019;;Penggantian Flow Transmitter Phase 21F-1;2101040731;8201022537;;;;
17/05/2019;;Penggantian Transmitter 14PT003;2101039622;8201022074;;;;
16/05/2019;;FGDS rusak;2101039561;8201021710;;;;
30/04/2019;;Penggantian Orifice 16FT009;2101039019;8201021632;;;;
23/04/2019;;Perbaikan Control  23FV-018;2101038807;8201021631;;;;
16/04/2019;;Pembayaran Bon Pinjam Solenoid CCR PL1;2101038676;8201021285;;;;
16/04/2019;;Pembayaran Bon Pinjam Diaphragm CCR PL1;2101038675;8201021284;;;;
22/03/2019;;Pembayaran Fire Supp Sys I Tahun 2018;2101037786;8201021159;;;;
19/03/2019;;Bon pinjam 8 unit LT Fisher TA 2017;2101037635;8201021176;;;;
27/02/2019;;Perbaikan 21 HV 601;2101036965;8201020524;;;;
27/02/2019;;Perbaikan Flow Transmiter 21 FT-081;2101036948;8201020446;;;;
27/02/2019;;Perbaikan 21 FV 027;2101036967;8201020526;;;;
27/02/2019;;Perbaikan 21 FV 702;2101036964;8201020523;;;;
27/02/2019;;Perbaikan Level Transmiter 21 LT 013;2101036960;8201020575;;;;
27/02/2019;;perbaikan level transmiter 21LT-702;2101036947;8201020445;;;;
27/02/2019;;Perbaikan 21 PV 001;2101036962;8201020520;;;;
27/02/2019;;Perbaikan 21 PV 007;2101036963;8201020522;;;;
27/02/2019;;Perbaikan 21 PV 008;2101036966;8201020525;;;;
26/02/2019;;Pembayaran Bon Pinjam TA2019 16 Trans DP;2101036914;8201020877;;;;
26/02/2019;;Pembayaran Bon Pinjam TA2019 Positioner;2101036921;8201020885;;;;
26/02/2019;;Perbaikan 11FT155 (BON PINJAM);2101036878;8201020870;;;;
26/02/2019;;"Pengadaan Stem, bearing driver,Displacer";2101036916;8201020884;;;;
26/02/2019;;Perbaikan 11LT002;2101036918;8201020883;;;;
26/02/2019;;Penggantian transmitter 13LT016;2101036915;8201020879;;;;
26/02/2019;;Perbaikan 14LT018;2101036919;8201020448;;;;
18/01/2019;;Tagihan DCS honneywell 2019;2101035456;8201019589;;;;
04/01/2019;;Perbaikan 14FT-072;2101034821;8201020169;;;;
18/12/2018;;Penggantian LT Remote Seal 23LT-013;1101008502;8301049596;;;;
18/12/2018;;Penggantian LT Remote Seal 24LT050;1101008510;8301049737;;;;
05/12/2018;;Perbaikan 23FV-007 HOS ke 23E-5;1101008370;8301046404;;;;
08/08/2018;;Modifikasi Logic LockIn Position SLV-511;3101101152;8501001235;;;;
26/07/2018;;24FT-027A dan 24FT-027B rusak;2101030383;8201017727;;;;
25/07/2018;;Ganti Three Way Valve Manifold 14FT_065;2101030350;8201017728;;;;
25/07/2018;;Ganti Three Way Valve Manifold 14FT_087;2101030351;8201017730;;;;
25/07/2018;;Ganti Three Way Valve Manifold 14FT_088;2101030352;8201017731;;;;
24/05/2018;;Ganti/Upgrade PLC BMS 94F401;1101005918;8301037345;;;;
13/05/2018;;FlowTransm 10000mmH2O Stock Lebaran 2018;2101020667;8201015888;;;;
27/04/2018;;Perbaikan CCTV Top Burner COB;3101090829;;;;;
13/04/2018;;Penggantian 14LT030;2101026959;8201017872;;;;
05/04/2018;;Penggantian display panel 91K401A;2101026760;8201015773;;;;
05/04/2018;;Penggantian display panel 91K402A;2101026793;8201015774;;;;
05/04/2018;;Penggantian display panel 91K403A;2101026794;8201015777;;;;
02/03/2018;;Penggantian 21FT-011;2101025552;8201014581;;;;
02/03/2018;;Penggantian 22FT-010;2101025553;8201014584;;;;
02/03/2018;;Penggantian 23FT-019;2101025554;8201014585;;;;
01/03/2018;;Penggantian 14FT007;2101025518;8201014586;;;;
01/03/2018;;Penggantian 15FT008;2101025519;8201014588;;;;
28/02/2018;;Penggantian Orifice 23FE-019;2101025435;8201016923;;;;
20/01/2018;;Pemasangan FO cable CCTV IPAL;2101023808;8201014580;;;;
17/01/2018;;Perbaikan 22LT027 (22C3);2101023722;8201014223;;;;
03/01/2018;;21FT064 Rusak;2101023119;8201014218;;;;
05/09/2017;;perbaikan/ganti 12FT-708;2101019559;8201011580;;;;
22/08/2017;;Perbaikan/ganti 14FT-043A;2101019174;8201011581;;;;
22/08/2017;;Perbaikan 14PDT-3 14R-3;2101019173;8201011702;;;;
07/08/2017;;Perbaiki Pressure Transmitter 91K402B;2101018650;8201011472;;;;
25/07/2017;;Perbaikan 21LT023;2101018232;8201011572;;;;
25/07/2017;;Perbaikan 21LT024;2101018209;8201011574;;;;
25/07/2017;;Perbaikan 21LT028;2101018240;8201011575;;;;
25/07/2017;;Perbaikan 21LT029;2101018242;8201011576;;;;
17/07/2017;;Perbaikan Positioner 22PV-004A/B;2101017901;8201010730;;;;
17/07/2017;;Perbaikan Positioner 41FV-009;2101017921;8201010729;;;;
13/07/2017;;pembuatan orifice di line 14P-4AB to SRU;2101017831;8201011473;;;;
12/07/2017;;Perbaikan posisioner unit 24;2101017802;8201010611;;;;
12/07/2017;;Perbaikan transmiter unit 21;2101017800;8201010731;;;;
12/07/2017;;Perbaikan posisioner unit 21;2101017801;8201010613;;;;
07/06/2017;;Perbaikan 21LT-014;2101016912;8201011579;;;;
05/06/2017;;Perbaikan 21PT-061;2101016803;8201011586;;;;
05/06/2017;;Perbaikan 23FV015;2101016755;8201010576;;;;
22/05/2017;;Perbaikan 25PT-103;2101016164;8201010184;;;;
03/05/2017;;Perbaiki Analyzer 91AT-359;2101015563;8201010186;;;;
28/04/2017;;Penggantian TI di 13K1;2101015440;8201010036;;;;
28/04/2017;;Perbaiki 92LT103;2101015475;8201010189;;;;
21/04/2017;;Pemasangan HMI IPAL di CR SRU;1101002551;8301027162;;;;
21/04/2017;;Penggantian 91PI540 91C403;2101015245;8201009790;;;;
17/04/2017;;Penggantian DO module SIS SRU;2101015022;8201010190;;;;
07/04/2017;;Perbaikan 24PV-010;2101014776;8201009360;;;;
03/04/2017;;Perbaikan 22TV003.;2101014587;8201008924;;;;
24/03/2017;;Perbaikan Positioner 23FV006.;2101014431;8201010194;;;;
24/03/2017;;Perbaikan 23LT003;2101014388;8201011996;;;;
24/03/2017;;Perbaikan Positioner 23PV002.;2101014389;8201010196;;;;
24/03/2017;;Perbaikan Positioner 23PV004.;2101014430;8201010197;;;;
24/03/2017;;Perbaikan Positioner 23TV009.;2101014432;8201010199;;;;
24/03/2017;;Perbaikan Positioner 25FV002.;2101014433;8201010200;;;;
21/03/2017;;TSA Fire Suppression System;2101014202;8201008641;;;;
17/03/2017;;Perbaikan potioner 22LV007.;2101014037;8201010202;;;;
17/03/2017;;Perbaikan 41FT008.;2101014038;8201008913;;;;
16/03/2017;;Perbaiki Analyzer 91AT-224;1101002313;8301024343;;;;
16/03/2017;;Penggantian Positioner 93PV-003;2101014075;8201010203;;;;
16/03/2017;;Penggantian Positioner 93PV-032;2101014076;8201010204;;;;
06/03/2017;;PI area 20;2101013587;8201010205;;;;
06/03/2017;;Penggantian PI di SRU;2101013560;8201010575;;;;
02/03/2017;;Penggantian conduit instrumentasi;2101013461;8201008817;;;;
20/02/2017;;Perbaiki/ganti positioner 92FV130;2101013021;8201008149;;;;
13/02/2017;;Penggantian 13FT003;2101012714;8201010977;;;;
13/02/2017;;Penggantian 14PT012A;2101012717;8201011012;;;;
06/02/2017;;Perbaiki 21LT006;2101012458;8201007950;;;;
06/02/2017;;Perbaiki 21LT701;2101012459;8201007951;;;;
02/02/2017;;Perbaikan PI Range 0-16 Kg/Cm2;2101012335;8201008870;;;;
31/01/2017;;ganti transmitter dan manifiold 14FT-065;2101012192;8201010979;;;;
25/01/2017;;Perbaikan 22LT007;2101012006;8201007952;;;;
25/01/2017;;Perbaikan 22LT011;2101012007;8201007953;;;;
24/01/2017;;Perbaiki selenoid 91KV321C;2101011955;8201008137;;;;
17/01/2017;;Penggantian 13FT014;2101011707;8201010975;;;;
09/01/2017;;Perbaikan 24LT-009;2101011176;8201007954;;;;
09/01/2017;;Perbaikan 24LT-019.;2101011178;8201007955;;;;
09/01/2017;;Perbaiki power supply 95K401A;2101011437;8201008174;;;;
05/01/2017;;Upgrade DCS SRU;1101001774;8301023778;;;;
22/12/2016;;Perbaiki 47LT417;2101010962;8201007178;;;;
22/12/2016;;Perbaiki Transmiter 94LT048;2101010970;8201007956;;;;
15/12/2016;;Ganti PI Range 16 Kg/cm2;2101010757;8201007961;;;;
13/12/2016;;Perbaiki display FGDS HC &H2S SRU;2101010740;8201009206;;;;
08/12/2016;;penggantian 13FT-012;2101010625;8201013223;;;;
06/12/2016;;Perbaiki 22LT006;2101010549;8201007960;;;;
29/11/2016;;Perbaikan 24LT21;2101010442;8201007958;;;;
29/11/2016;;Perbaikan 24LT20;2101010441;8201007957;;;;
24/11/2016;;Perbaiki 22LT005;2101010296;8201007959;;;;
11/11/2016;;Penggantian 10GD004 dan 10GD005 di FOC-I;2101009884;8201006821;;;;
11/11/2016;;Keypad panel kompresor 91K401B;2101009970;8201008127;;;;
11/11/2016;;Keypad panel kompresor 91K402B;2101009971;8201008126;;;;
02/11/2016;;"perbaikan 90GD 021, 022,023(H2S)";2101009655;8201006653;;;;
02/11/2016;;perbaiki 91LT501;2101009652;8201008142;;;;
24/10/2016;;Penggantian 11FT-003;2101009369;8201006620;;;;
24/10/2016;;Penggantian 14FT-026;2101009381;8201006621;;;;
24/10/2016;;Penggantian 14FT-042;2101009368;8201006622;;;;
24/10/2016;;Penggantian 14FT-054;2101009367;8201006623;;;;
19/10/2016;;Perbaikan 21FV037;2101009237;8201008187;;;;
06/10/2016;;Perbaikan 47LT101;2101008870;8201008156;;;;
28/09/2016;;Penggantian module interface PLC 21F1/F2;2101008556;8201008190;;;;
28/09/2016;;Penggantian 22LV018;2101008565;8201014741;;;;
15/09/2016;;Perbaiki 93PT003 (Claus blower);2101008155;8201006819;;;;
09/09/2016;;Perbaiki Deludge Systen area 20;2101008028;8201005172;;;;
09/09/2016;;Perbaiki/ganti Posisioner 23PV006;2101008062;8201006627;;;;
31/08/2016;;Perbaiki Remote Posisioner 94HV158;2101007748;8201004944;;;;
31/08/2016;;Perbaiki Remote Posisioner 93FV003;2101007747;8201004945;;;;
02/08/2016;;Penggantian 14FT-026;2101007011;8201006628;;;;
31/05/2016;;Perbaikan positioner 24TV-020;2101005048;8201004136;;;;
31/05/2016;;Perbaikan positioner 24TV-022;2101005090;8201004137;;;;
30/05/2016;;Perbaikan level transmitter 22LV-018;2101005030;8201008195;;;;
30/05/2016;;Perbaikan level transmitter 24LT-042;2101005041;8201004238;;;;
02/05/2016;;"Penggantian PI range (0-10),(0-16),(0-25";2101004131;8201009786;;;;
28/03/2016;;Perbaikan 21LT-014;2101002992;8201007301;;;;
28/03/2016;;Perbaikan 21LT-015;2101002993;8201007302;;;;
22/03/2016;;Perbaikan Control spare-part 95K-401B;2101002756;8201002472;;;;
17/03/2016;;Perbaikan /ganti TT di unit 22 (PDU-1);2101002652;8201001615;;;;
08/03/2016;;Perbaiki sensor H2S lokal;2101002357;8201001371;;;;
23/02/2016;;Perbaiki PLC Dapur 93F401;2101001843;8201002073;;;;
23/02/2016;;Perbaiki Remote Posisioner 93Fv003;2101001873;8201002235;;;;
09/02/2016;;Perbaiki/Ganti 92LT-110 dan LT136;2101001375;8201003883;;;;
02/02/2016;;Perbaikan 24LT043;2101001136;8201007303;;;;
28/01/2016;;Perbaikan/ganti pressure gauge di A.10;2101000959;8201000810;;;;
26/01/2016;;Penggantian transmitter 11FT-032;2101000744;8201001156;;;;
25/01/2016;;Perbaiki/ganti RTD 95K401A/B;2101000697;8201002478;;;;
10/01/2016;;Perbaikan 23FV-008;2101000106;8201000558;;;;
10/01/2016;;Perbaikan 23LV-015;2101000105;8201000557;;;;
29/12/2015;;Perbaikan/ganti level transmiter 48LT702;2100128929;8201007304;;;;
28/12/2015;;Perbaiki 92LT156;2100128799;8201001123;;;;
28/12/2015;;Perbaiki 93FV032;2100128860;8201016925;;;;
16/12/2015;;Perbaikan Gas Detector di SRU;2100128228;8201000137;;;;
20/11/2015;;perbaikan/ganti sensor kit FGDS;2100126153;8201000232;;;;
20/11/2015;;Perb./Ganti Baru Coriollis Meter 68FT201;2100126180;8201001251;;;;
13/10/2015;;Ganti Transmiter 91FT557;2100122736;8201007305;;;;
13/10/2015;;Perbaikan 24LT009;2100122691;8200205590;;;;
13/10/2015;;Perbaikan 25PT101 & 25PT102;2100122690;8200205588;;;;
17/09/2015;;Perbaikan/ganti transmitter 14FT-019;2100120355;8201006800;;;;
14/07/2015;;Perbaikan/ganti tranmitter 14PT018;2100115901;8200203637;;;;
13/07/2015;;Perbaikan 21TI-006 di 21E1;2100115829;8200203639;;;;
09/07/2015;;Perbaikan 41FSLL005;2100115618;8200203638;;;;
09/07/2015;;Perbaikan 24LV015;2100115616;8200203640;;;;
09/07/2015;;Perbaikan 24LV019;2100115617;8200203927;;;;
29/06/2015;;perbaikan/ganti posisioner control valve;2100114895;8200203223;;;;
25/06/2015;;perbaikan/ganti transmitter 13LT020;2100114568;8200203226;;;;
16/06/2015;;Perbaikan Moisture Analyzer 91AT359;2100113899;8200203228;;;;
21/05/2015;;Ganti/Perbaiki posisioner 91LV232;2100112085;8200202942;;;;
12/05/2015;;PERBAIKI/GANTI TURBINE METER MET-40;2100111341;8200202309;;;;
22/09/2014;;Perbaikan/pemasangan Proteksi Arrester;2100093414;8200199297;;;;
27/08/2014;;TSA DCS LOC I;2100091877;8200180631;;;;
22/07/2014;;Perbaikani PI rusak di FOC-I : 90 bh;2100090129;8200184269;;;;
01/07/2014;;Perawatan & Perbaikan DCS FOC I;2100088657;8200180627;;;;
30/01/2014;;Pemel Met Syst A-40 secara TSA Th'14-16;2100078933;8200162130;;;;
27/12/2013;;Perbaikai Moister Analyzer 91AI359;2100076611;8200156097;;;;
19/12/2013;;Perbaikan prob axial 14XE-006A/B;2100076238;8200148727;;;;
02/05/2012;;selenoide Slide Valve 95K401B rusak;2100047289;8200136496;;;;
25/07/2011;;Perbaikan 11FV008;2100036980;8200127724;;;;
27/05/2011;;Ganti positioner 14P V-033;2100034819;8200125731;;;;
20/04/2011;;Penggantian Positioner 21FV-07 di 21C1;2100033407;8200124391;;;;
18/04/2011;;Penggantian Positioner 21FV-27 di 21C1;2100033209;8200124562;;;;
02/02/2010;;Perbaiki/ganti Part Management DCS SRU;2100015525;8200143309;;;;
25/10/2016;;Perbaikan Bearing 91K-402B;2101009431;8201005946;;;;
28/02/2019;;Penggantian material 14XE005B;2101037003;8201020548;;;;
08/07/2015;;perbaikan/ganti element filter LO 12K1;2100115552;8200203825;;;;
12/12/2018;;Penggantian Carbon Bed 91V- 412;1101008421;8301045642;;;;
10/09/2018;;PM FGDS 101 FD  016;3101104691;8301039716;;;;
02/08/2018;;PEMELIHARAAN RUTIN DCS HONEYWELL RFCC;1101006682;8301039715;;;;
07/10/2019;;Tagihan konrak TSA O2 analyzer termin 3;2101044236;8201024263;;;;
05/08/2019;;Pengadaan PI di FOC-2;2101042275;8201023181;;;;
22/07/2019;;Penggantian 024PT006;2101041802;8201023057;;;;
19/07/2019;;Penggantian Positioner 011PV 015 rusak;2101041726;8201023056;;;;
17/07/2019;;Pengadaan seat 014BV 4;2101041626;8201022999;;;;
12/07/2019;;Penggantian positioner 024TV-218;2101041465;8201023062;;;;
02/07/2019;;Penggantian Transmitter 011FT-061;2101041092;8201023001;;;;
21/06/2019;;Pengantian 018FT-002;2101040597;8201022542;;;;
31/05/2019;;Perbaikan 014BV-049A;2101040088;8201022243;;;;
31/05/2019;;pengadaan transmitter 021FT-030/032;2101040078;8201022244;;;;
31/05/2019;;Pengadaan 024TV-208;2101039989;8201022541;;;;
20/05/2019;;Ganti solenoid KV Filter 024S101 3 pcs;2101039699;8201022385;;;;
20/05/2019;;Pengadaan solenoid triway valve 014BV49;2101039689;8201022240;;;;
20/05/2019;;Pengadaan solenoid triway valve 014BV9;2101039720;8201022241;;;;
20/05/2019;;Pengadaan solenoid triway valve 014BV9A;2101039721;8201022234;;;;
17/05/2019;;Pengadaan smart positioner 014FV020;2101039640;8201022236;;;;
17/05/2019;;Pengadaan smart transmiter 011FT042;2101039635;8201022223;;;;
17/05/2019;;Pengadaan smart positioner 011FV036;2101039639;8201022237;;;;
17/05/2019;;Pengadaan smart positioner 011LV001A;2101039637;8201022238;;;;
17/05/2019;;Pengadaan smart transmiter 012FT007A;2101039633;8201022225;;;;
17/05/2019;;Pengadaan regulator 014BV55;2101039624;8201022235;;;;
17/05/2019;;Pengadaan Limit swicht 014BV55;2101039641;8201022534;;;;
17/05/2019;;Pengadaan smart transmiter 014FT020;2101039632;8201022226;;;;
17/05/2019;;Pengadaan smart positioner 014LV003;2101039638;8201022239;;;;
17/05/2019;;Pengadaan smart transmiter 018FT001;2101039634;8201022224;;;;
16/05/2019;;Perawatan FGDS general monitor di FOC2;2101039571;8201021712;;;;
13/05/2019;;011FV-042 Membran Bocor;2101039359;8201022533;;;;
06/05/2019;;Perbaikan 011FV-036 rusak;2101039179;8201022222;;;;
22/04/2019;;Pengantian 018LT-041;2101038738;8201021630;;;;
16/04/2019;;penggantian 022LV 008B;1101010041;8301051678;;;;
11/04/2019;;Pengantian Transmiter 013FT002;2101038512;8201021260;;;;
26/03/2019;;PENGGANTIAN 011FT-048;2101037888;8201021043;;;;
26/03/2019;;PENGGANTIAN 014FT-362;2101037889;8201021259;;;;
19/03/2019;;Penggantian 013FT 005 rusak;2101037613;8201021042;;;;
18/03/2019;;Pengadaan solenoid 024KV175A filter A;2101037630;8201021040;;;;
14/03/2019;;Pengadaan 014FT-013;2101037457;8201021021;;;;
27/02/2019;;Penggantian 021FT096;2101036955;8201021041;;;;
27/02/2019;;Penggantian 021FT704;2101036954;8201020527;;;;
27/02/2019;;Penggantian 023LT014;2101036956;8201020886;;;;
18/02/2019;;011FV-021B3 Positioner Rusak;2101036582;8201020547;;;;
18/02/2019;;Ganti Transmiter 012FT 006;2101036621;8201020545;;;;
18/02/2019;;Ganti Potitioner 014PV 006A;2101036620;8201020546;;;;
07/02/2019;;Ganti transmiter 024FT-037;2101036196;8201020555;;;;
17/01/2019;;penggantian transmiter 024FT032;2101035406;8201020171;;;;
17/01/2019;;penggantian transmiter 024FT035;2101035407;8201020172;;;;
15/01/2019;;Penggantian positioner 014LV002;2101035351;8201020170;;;;
11/01/2019;;Pemeliharaan FGDS General Monitor FOC2;2101035202;8201019419;;;;
02/01/2019;;Penggantian 012PT001;2101034627;8201019260;;;;
16/10/2018;;Pengadaan PI range 0-60 kg 012K101A/B;2101032610;8201019904;;;;
20/09/2018;;Perbaikan 025PT-003;2101031664;8201018051;;;;
20/09/2018;;TSA O2 Analyzer Tagihan 1-4;3101105618;8201012457;;;;
05/09/2018;;penggantian level radio aktif 014LE349;1101007068;8301041423;;;;
30/05/2018;;Ganti 024PDT-008 Pneumatic ke Electronic;2101028995;8201016912;;;;
26/04/2018;;Perbaikan 014BV-6 rusak.;2101027590;8201016917;;;;
13/04/2018;;Perbaiki 014BV-49 rusak.;2101027203;8201015793;;;;
20/03/2018;;Perbaikan Control Valve di Unit 011;2101026162;8201014836;;;;
07/03/2018;;Penggantian head 048LT-301 rusak.;2101025675;8201015048;;;;
05/03/2018;;Penggantian 014FT-302 rusak.;2101025607;8201018174;;;;
02/03/2018;;Penggantian positioner 011FV-008B.;2101025583;8201014744;;;;
02/03/2018;;Penggantian positioner 011FV-008A/B.;2101025582;8201014745;;;;
01/03/2018;;TSA DCS FOC II tahun 2018;2101025517;8201014536;;;;
26/02/2018;;TSA FGDS di FOC II th 2018;2101025375;8201014455;;;;
29/01/2018;;011FV-030 ganti positioner rusak;2101024177;8201014232;;;;
29/01/2018;;011FV-033 ganti positioner rusak;2101024178;8201014233;;;;
24/01/2018;;Perbaiki 011FV-021 A2 positioner rusak.;2101023987;8201014747;;;;
24/01/2018;;Perbaiki 012LV-002 positioner rusak.;2101023986;8201014748;;;;
19/01/2018;;Perbaikan 014FT-017 rusak.;2101023786;8201014231;;;;
17/01/2018;;Perbaikan 014LT-017 rusak.;2101023724;8201014225;;;;
17/01/2018;;Perbaikan 012LT-002 rusak.;2101023723;8201014224;;;;
14/01/2018;;Perbaikan 014FT-016rusak.;2101023560;8201014230;;;;
12/01/2018;;I to P Tranducer 018Tv-020 Rusak;2101023493;8201018176;;;;
21/12/2017;;Pemeliharaan AC Central LOC 2;1101004200;8301031736;;;;
27/09/2017;;011LT-010 Rusak;2101020215;8201012002;;;;
27/09/2017;;014FT-025 Rusak;2101020216;8201012003;;;;
27/09/2017;;014BV-049 Rusak;2101020204;8201012063;;;;
22/09/2017;;Pengadaan PI untuk Pompa Unit 011 = 8bh;2101020076;8201011999;;;;
18/09/2017;;Pasang FT flare Rec di disch 011K-101;2101019933;8201012006;;;;
18/09/2017;;011FT-052 Rusak;2101019932;8201012005;;;;
29/08/2017;;Pengadaan PI untuk box sampel gas (13bh);2101019392;8201011664;;;;
25/08/2017;;011FT-020 Rusak;2101019276;8201011588;;;;
25/08/2017;;Pressure gauge Unit 012;2101019277;8201011514;;;;
15/08/2017;;Switch BV di CCR FOC II rusak.;2101018944;8201011470;;;;
26/07/2017;;048LT-002 rusak;2101018237;8201011251;;;;
21/06/2017;;011FT-055 Rusak;2101017371;8201011247;;;;
21/06/2017;;011FT-020 Rusak;2101017349;8201011248;;;;
09/06/2017;;Perbaikan 023LT-006;2101016994;8201010409;;;;
07/06/2017;;011FT-048 rusak;2101016915;8201011250;;;;
05/06/2017;;Perbaikan 021FT-057;2101016805;8201010620;;;;
05/06/2017;;022LT-003;2101016840;8201010615;;;;
05/06/2017;;perbaiki 022FT-018;2101016809;8201010213;;;;
31/05/2017;;Penggantian Press Gauge Di LOC II;2101016666;8201010214;;;;
29/05/2017;;Perbaikan 021FV-103;2101016523;8201010032;;;;
23/05/2017;;014BV-49 Rusak;2101016206;8201012000;;;;
19/05/2017;;Perbaikan Thermoskin 025F-101;2101016111;8201010035;;;;
02/05/2017;;Perbaikan 011FV-034;2101015540;8201010616;;;;
28/04/2017;;presure switch 011P-102A - Rusak;2101015433;8201009356;;;;
28/04/2017;;014BV-049 membran bocor;2101015431;8201009357;;;;
28/04/2017;;Transmiter di Unit 014 - Rusak;2101015432;8201009355;;;;
28/04/2017;;perbaikan 024TV-202;2101015443;8201010618;;;;
28/04/2017;;perbaikan 024TV-207;2101015444;8201010617;;;;
26/04/2017;;Pasang PI range (0-10Kg/Cm2) di 018K-101;2101015305;8201009358;;;;
26/04/2017;;Pasang PI range 0-300 Kg/Cm2 di 018P-101;2101015304;8201009359;;;;
26/04/2017;;Ganti tubing di 018R-101;2101015306;8201009496;;;;
20/04/2017;;014K102B - TI dial JW & PDI fiter-Rusak;2101015187;8201009789;;;;
15/04/2017;;Penggantian Thermo skin 021F-101/F-102;2101014967;8201011252;;;;
12/04/2017;;Perbaikan 023LT-001;2101014915;8201010410;;;;
27/03/2017;;Perbaikan 023LT-007;2101014368;8201011255;;;;
22/03/2017;;048FT-305 Rusak;2101014209;8201015958;;;;
17/03/2017;;"Perbaiki PI,FI & TI Lokal di LOC II";2101014118;8201009497;;;;
17/03/2017;;Perbaikan 021FT-004;2101014104;8201009498;;;;
17/03/2017;;Perbaikan 021FT-021;2101014151;8201009499;;;;
17/03/2017;;Perbaikan 024LT-057;2101014105;8201011256;;;;
16/03/2017;;011TV405A/B dan 011TV406C/D rusak;1101002314;8301024386;;;;
16/03/2017;;Penggantian PI di unit 011;2101014019;8201008670;;;;
08/03/2017;;Penggantian Tranducer 023TV-131;2101013692;8201011257;;;;
24/02/2017;;015LT-003 Rusak;2101013238;8201011258;;;;
24/02/2017;;018LT-041(018V105)-Rusak;2101013252;8201011259;;;;
24/02/2017;;012LT-001 Rusak;2101013237;8201011260;;;;
22/02/2017;;Switch Ometral LSH diarea FOC 2 rusak;2101013118;8201008461;;;;
22/02/2017;;011LV-018 Rusak;2101013145;8201009208;;;;
20/02/2017;;Pengaantian LHCS CCR unit 014;1101002071;8301023068;;;;
13/02/2017;;Upgrade AC 05BD102 dengan HV AC system;1101002060;8301023620;;;;
25/01/2017;;Perbaikan Display monitor 024K-101;2101011985;8201013685;;;;
24/01/2017;;Perb.peralat Instr substandard di FOCII;2101011984;8201008908;;;;
12/01/2017;;Pemasangan OPC gateway EAS di FOC II;1101001782;8301022325;;;;
12/01/2017;;Pemasangan APC di FOC II;1101001783;8301022336;;;;
12/01/2017;;Perbaikan 011PV-001 Rusak.;2101011661;8201007945;;;;
29/12/2016;;Ganti 011LT-013;2101011153;8201007265;;;;
19/12/2016;;014BV-004 body gasket rusak;2101010817;8201007225;;;;
01/12/2016;;011P-128A/B PI discharge rusak 2 pcs;2101010500;8201008157;;;;
10/11/2016;;011LV-103  rusak;2101009913;8201006629;;;;
27/10/2016;;011FT-039 Rusak;2101009459;8201006412;;;;
26/10/2016;;011FT-034 Transmiter rusak;2101009470;8201006413;;;;
15/09/2016;;Switch LSH 007&008 012K101 dan PI- Rusak;2101008154;8201005374;;;;
18/08/2016;;Pasang 011FT-003C dan 011FT-004C;2101007359;8201008462;;;;
27/06/2016;;"Smart positioner 012FV-014,012FV-007";2101006029;8201003886;;;;
09/06/2016;;Tagihan Kontrak TSA O2 Analizer th2012;2101005452;8201003927;;;;
26/05/2016;;perbaikan 021FV-027;2101004945;8201003611;;;;
17/05/2016;;Pengadaan PI 013K101 & 018K101;2101004479;8201003153;;;;
25/02/2016;;Pengadaan PI di LOC-2;2101001982;8201001160;;;;
03/02/2016;;Pengadaan PI di Unit 012;2101001264;8201001107;;;;
19/01/2016;;Pengadaan TI di Preheater Unit 011 CDUII;2101000551;8201000809;;;;
12/01/2016;;014FT-013A Transmiter rusak;2101000190;8201002225;;;;
22/12/2015;;011TV-408 positioner rusak;2100128607;8201002227;;;;
17/12/2015;;Draft gauge 021F101 rusak;2100128313;8201007307;;;;
15/12/2015;;Penggantian FT baru 011FT-009;2100128111;8201002229;;;;
14/12/2015;;014FT-025 rusak;2100127991;8201000286;;;;
10/12/2015;;014LI-309 rusak;2100127673;8201000145;;;;
10/11/2015;;MOC Pasang 011FT-003C;2100125096;8200205947;;;;
10/11/2015;;MOC Pasang 011FT-004C;2100125097;8200205972;;;;
05/11/2015;;024AT004 conductivity rusak;2100124719;8201000264;;;;
21/10/2015;;011FV-025D4 membran bocor;2100123407;8201002926;;;;
15/10/2015;;024LT049 rusak;2100122856;8200205497;;;;
12/10/2015;;012FT 007B Rusak tidak nunjuk;2100122622;8200205973;;;;
12/10/2015;;019FT 097 Rusak tidak nunjuk;2100122620;8200206313;;;;
15/07/2015;;Fuse DCS Putus;2100115991;8200204007;;;;
09/06/2015;;014LI-307 Level Transmiter rusak;2100113345;8200203304;;;;
27/01/2015;;Flow Transmiter di FOC2 banyak yg rusak;2100103081;8200200087;;;;
27/01/2015;;Smart Positioner di FOC2 banyak yg rusak;2100103082;8200200088;;;;
07/08/2014;;Pengadaan Mat Pressure Gauge di FOC-2;2100090740;8200181579;;;;
28/04/2014;;Kontrak  Bulanan TSA O2 Analizer FOC II;2100084542;8200170103;;;;
17/02/2014;;Perbaiki Isolasi Kabel Tray di LOC-II;2100079894;8200180394;;;;
02/10/2013;;Perbaiki O2 Analyzer di area LOC-II;2100071739;8200147132;;;;
04/10/2010;;TSA Oxygen Analyzer di FOC II;2100025394;8200119792;;;;
22/12/2017;;Perbaikan motor 014K-102BM;2101022856;8201013441;;;;
06/10/2017;;Pengadaan Plug Power 220V u/ area FOC II;2101020550;8201012944;;;;
23/05/2019;;Penggantian 014FT 020;2101039831;8201022540;;;;
15/10/2012;;Gear box scroll/conveyor 024S-101B rusak;2100053648;8200144714;;;;
24/07/2019;;harap diperbaiki press switcth 36P101B;2101041885;8201023059;;;;
24/07/2019;;harap diperbaiki press switcth 36P101B;2101041884;8201023058;;;;
14/04/2018;;Check 54LI_301 (level steam drum);3101089203;8501001003;;;;
09/11/2017;;Ganti Baru PI LA dan Line di CIB I & II;2101021518;8201013473;;;;
30/10/2017;;Perba Interface module compact prover;1101003818;8301031288;;;;
12/10/2017;;TSA Metering System tahun 2016;3101069072;8201001104;;;;
19/05/2017;;Perb./Ganti Modul 401D meter LPG 39;2101016149;8201010122;;;;
14/03/2017;;Ganti Switch LSH 37T104 yg rusak;2101013976;8201009801;;;;
03/03/2017;;Perbaiki foam monitor CIB I/II;2101013504;8201009044;;;;
03/03/2017;;Ganti PI Pompa CPI Area 70;2101013465;8201008467;;;;
03/03/2017;;Perb/Ganti Switch LSH Tanki 36T105;2101013496;8201009802;;;;
03/03/2017;;Perb/Ganti PI Gas Blanketing 36T106;2101013495;8201008921;;;;
20/02/2017;;Penggantian Gas Detector 47GD005;2101013020;8201009204;;;;
20/02/2017;;Pengadaan Grease u/ Unit metsys 38;2101013014;8201008112;;;;
13/02/2017;;Penggantian Kompresor AC Central 05BD101;2101012768;8201008111;;;;
09/02/2017;;Penggantian Temp. Indicator 46P101C;2101012640;8201007948;;;;
08/02/2017;;Penggantian Temp Indicator 47T105;2101012438;8201008350;;;;
01/02/2017;;Ganti Baru 15 pcs PI LA Dermaga I/II/III;2101012257;8201008351;;;;
12/01/2017;;PASANG PI di 32P101;2101011599;8201007424;;;;
12/01/2017;;Perbaikan 46FIC301;2101011598;8201007425;;;;
27/12/2016;;Penggantian Interface Card Prover LPG 39;2101011041;8201007034;;;;
19/12/2016;;Perbaiki Level Switch di 34T-2;2101010860;8201006966;;;;
19/12/2016;;Perb/ganti LSH Tanki 38T102;2101010861;8201006967;;;;
27/07/2016;;Perb./Penggantian Microswitch LSH 47T104;2101006820;8201006290;;;;
13/04/2016;;Ganti FSL pada pompa unit 31 yang rusak;2101003465;8201002439;;;;
06/04/2016;;Pasang Surge Protector trans.Met.System;2101003273;8201002447;;;;
23/02/2016;;Ganti Meter Coriolis Benzene 70FT201;1101000171;8201001741;;;;
29/01/2016;;Pemasangan DCS OM;1101000090;8301011949;;;;
15/01/2016;;Ganti Switch LSH 34T2;2101000408;8201000367;;;;
18/12/2015;;Perbaikan 51PCV-330 di 51G201;2100128344;8201000516;;;;
13/11/2015;;Perb/ganti Meter Coriolis Paraxyle OM 70;2100125489;8201001251;;;;
19/10/2015;;lpenggantian Control Valve 51LV-201;2100123272;8200205476;;;;
15/10/2015;;Perb/ganti Meter Coriolis Benzene OM 70;2100122814;8201001251;;;;
07/09/2015;;Perbaikan Cenector LCN DCS UTL;2100119406;8200204577;;;;
25/08/2015;;Ganti pressure indicator 30P108A;2100118528;8200204428;;;;
25/08/2015;;Perbaiki TSH 56D201;2100118477;8200204579;;;;
24/07/2015;;Ganti Spring LI Varec 71T11;2100116274;8200204424;;;;
24/07/2015;;Ganti Spring LI Varec 71T12 dan 71T4;2100116275;8200204425;;;;
24/07/2015;;Ganti seling Varec 71T2;2100116273;8200204423;;;;
24/07/2015;;Ganti seling Varec 71T20;2100116272;8200204427;;;;
14/07/2015;;Perbaiki TI di 51G2;2100115913;8200204222;;;;
19/06/2015;;GANTI CARD FSL 33P-1A RUSAK;2100114098;8200203050;;;;
18/06/2015;;Perbaiki Temperature indicator 520B301;2100113999;8200203051;;;;
17/06/2015;;"Perbaiki LT Blowdown 054WS102; 054LT224";2100113950;8200203179;;;;
17/06/2015;;"Perbaiki LT Blowdown 054WS103;  054LT324";2100113951;8200203181;;;;
05/05/2015;;Perbaiki TSH 56D101A/B;2100110812;8200202225;;;;
21/04/2015;;Perbaiki PT Vacuum 054WS101;2100109860;8200202228;;;;
03/02/2015;;Penggantian Vibration Monitor 051G102;1100020596;8300695494;;;;
17/12/2014;;Perbaiki Control Blowdown 54WS1;2100099966;8200199210;;;;
11/12/2014;;TSA ATG TANKI OM AREA 30 TH 2015-2017;2100099490;8200197316;;;;
11/12/2014;;TSA ATG TANKI OM AREA 60 TH 2015-2017;2100099495;8200196317;;;;
26/08/2014;;Pemeliharaan DCS Utl I;2100091712;8200180629;;;;
26/08/2014;;PERB/GANTI FLOW SWITCH 36P-101A;2100091781;8200180618;;;;
22/08/2014;;PERBAIKI LEVEL INDICATOR MEKANIS 37T-102;2100091583;8200184296;;;;
12/06/2014;;Env- Perawatan berkala CEMS;2100087592;8200180688;;;;
25/03/2014;;Perbaiki 054WS103;2100082307;8200161093;;;;
07/03/2014;;Perbaiki sensor Conduct Product 054WS101;2100081302;8200156158;;;;
15/11/2013;;Perbaikan Micro Switch 51PSLL326 51G201;2100074380;8200148329;;;;
08/10/2013;;PERB/GANTI LI MEKANIS 37T-101;2100072145;8200147237;;;;
07/10/2013;;PERB/GANTI LI MEKANIS 37T-102;2100072047;8200147238;;;;
18/09/2013;;Ganti FSL Pompa 31P1A;2100070940;8200146842;;;;
18/09/2013;;Ganti FSL Pompa 36P103C;2100070942;8200146841;;;;
12/04/2013;;Perbaiki display monitor 590A301K1/K2;2100061225;8200147940;;;;
31/01/2013;;PERBAIKI/GANTI LSH TANKI 38T-103;2100057901;8200204672;;;;
16/01/2013;;Perbaiki conductivity meter 54WS201;2100057156;8200141661;;;;
16/01/2013;;perbaiki conductivity meter 54WS3;2100057145;8200141660;;;;
10/01/2013;;Perb level indicator Varec 34T1;2100056787;8200141797;;;;
18/12/2012;;Pemeliharaan Oksigen Analizer;2100056018;8200141001;;;;
11/01/2018;;Pengadaan Press Indicator di OM NBM;2101023437;8201014226;;;;
21/12/2019;;KPC;2101046353;8201025715;;;;
04/12/2019;;ConMon PLC;2101045890;8201025285;;;;
30/10/2019;;GC;2101044915;8201024917;;;;
07/08/2019;;Pengantian pressure indicator area LOC 3;2101042339;8201023725;;;;
17/07/2019;;Penggantian 260FT-056;2101041654;8201023610;;;;
20/06/2019;;Kontrak tenaga ahli Instrument untuk TA;2101040581;8201023032;;;;
14/05/2019;;Maintenance TSA AC Central Area LOC 3;2101039468;8201021698;;;;
28/04/2019;;Perbaikan 240PSH-712 ABCD;2101038980;8201021625;;;;
16/04/2019;;84LV208 tranduser rusak;2101038644;8201021258;;;;
15/04/2019;;86AT202 rusak;2101038603;8201021562;;;;
22/03/2019;;Instalasi PLC DGS 86K201;2101037757;8201021397;;;;
18/03/2019;;S/NV201/00 rusak;2101037565;8201020888;;;;
26/02/2019;;88FV234/00;2101036883;8201020875;;;;
06/02/2019;;85FT246;2101036070;8201020528;;;;
06/02/2019;;85FT247;2101036019;8201020529;;;;
06/02/2019;;85FT249;2101036071;8201020530;;;;
06/02/2019;;85FT250;2101036018;8201020531;;;;
06/02/2019;;85LT232;2101036072;8201020553;;;;
06/02/2019;;85LT233;2101036073;8201020554;;;;
10/01/2019;;Perbaikan instrumentasi Stop Unit N2;2101035163;8201020159;;;;
04/01/2019;;Perbaikan 240LT-009 A/B/C/D;2101034881;8201020165;;;;
19/12/2018;;Ctl valve Severn di N2 plant byk yg rsk;1101008485;8301045973;;;;
23/10/2018;;86PIC512 rusak;2101032807;8201018254;;;;
22/10/2018;;Tagihan LTSA DCS Azbil;3101110770;8301042668;;;;
08/10/2018;;Kontrak TSA GC Analyzer;1101007567;8301044532;;;;
19/09/2018;;Kontrak TSA DCS Azbil di Paraxylene;1101007241;8301041145;;;;
29/07/2018;;TSA O2 Analyzer Termin 14&15 & prediksi;3101100292;8301039253;;;;
13/07/2018;;TSA DCS KPC;1101006452;8301039100;;;;
06/07/2018;;kontrak TSA;1101006400;8301038731;;;;
28/06/2018;;85FT244 rusak;1101006222;8301041480;;;;
07/06/2018;;Perbaikan Substandart Instrumentasi;1101006111;8301038702;;;;
05/06/2018;;Perbaikan 260FT031A;2101029091;8201016980;;;;
30/05/2018;;82AT202   rusak;1101006034;8301037566;;;;
23/05/2018;;Perbaikan 240LT-049;2101028519;8201016919;;;;
07/05/2018;;Perbaikan 240LT-001;2101027963;8201020160;;;;
07/05/2018;;Perbaikan 240LT-003;2101027964;8201020163;;;;
07/05/2018;;Perbaikan 240LT-004;2101027965;8201020164;;;;
03/05/2018;;Perbaikan 240LT-002;2101027736;8201020161;;;;
12/04/2018;;Kontrak TSA oxygen analyzer tahun 2018;2101027102;8201015414;;;;
12/04/2018;;Perbaikan 220PSLL-013;2101027068;8201015851;;;;
28/02/2018;;Perbaikan Instrumentasi Kilang LOC 3;2101025445;8201015790;;;;
20/02/2018;;85LV214 rusak;2101025128;8201015047;;;;
08/02/2018;;Perbaikan 260TT-075;2101024743;8201018379;;;;
26/01/2018;;84BV49A rusak;2101024091;8201015788;;;;
08/01/2018;;Perb/penggantian 260 LT 069;2101023261;8201014234;;;;
21/12/2017;;Kontrak antara TSA GC di Paraxylene;1101004158;8301031730;;;;
11/12/2017;;Kompresor chiller N2 plant rusak;2101022468;8201012933;;;;
07/12/2017;;Perbaikan/penggantian 260 TT 010;2101022357;8201012911;;;;
12/10/2017;;"Penggantian 260 TT 088 A,B,C,D,E";2101020686;8201018381;;;;
26/09/2017;;Kontrak Jasa pemasangan NEW ACCS Parex;2101020147;8201012401;;;;
25/09/2017;;Agar dilakukan perbaikan BAL di 260 F101;2101020136;8201012594;;;;
25/09/2017;;Agar dilakukan perbaikan BAL di 260 F151;2101020137;8201012593;;;;
18/09/2017;;Perbaikan 260LT-008A;2101019934;8201012007;;;;
12/09/2017;;"Pelumas komp.chiller, freon N2 plant hbs";2101019805;8201012910;;;;
08/09/2017;;Kontrak perbaikan substandard instrument;1101003419;8301028253;;;;
19/07/2017;;Penggantian PI di area A dan B;2101018012;8201011467;;;;
13/07/2017;;84TSHH551 dan 84TSHH552 rusak;2101017699;8201010736;;;;
06/07/2017;;84 PSL-508 rusak;2101017569;8201011468;;;;
04/07/2017;;84 LT-209 rusak;2101017560;8201012004;;;;
04/07/2017;;84 PSHL 501 A rusak;2101017561;8201011469;;;;
02/06/2017;;Kontrak antara TSA 9GC analyser di Px;2101016714;8201009906;;;;
18/05/2017;;82 FT-208 A rusak;2101016083;8201010208;;;;
17/05/2017;;82 PSL-561 B rusak;2101016019;8201010037;;;;
28/04/2017;;82 FT-208 rusak;2101015461;8201010209;;;;
28/04/2017;;87 FT-217 rusak;2101015460;8201010210;;;;
25/04/2017;;Penggantian special temp detector di CCR;1101002522;8301028941;;;;
25/04/2017;;87FV226 rusak;2101015247;8201010192;;;;
25/04/2017;;Pick Off Coil 88 FT 209 rusak;2101015292;8201010211;;;;
25/04/2017;;Pick Off Coil 88 FT 213 rusak;2101015293;8201010212;;;;
07/04/2017;;Pengambilan 260FT013;2101014743;8201009509;;;;
06/04/2017;;Penggantian PI range 0-40 Kg/cm2 area 39;2101014715;8201009207;;;;
06/04/2017;;Penggantian freon di  chiller 81A201E1;2101014771;8201009491;;;;
06/04/2017;;Penggantian pelumas di chiller 81A201E1;2101014772;8201011539;;;;
06/04/2017;;Penggantian PI range 0-40 Kg/cm2 85E211;2101014716;8201008922;;;;
04/04/2017;;84AT202 rusak;2101014656;8201008916;;;;
08/03/2017;;Positioner 85FV224 rusak;2101013688;8201008923;;;;
23/02/2017;;Perbaikan/penggantian 260PT-039;2101013210;8201008273;;;;
10/02/2017;;Positioner 84PV222C rusak;2101012685;8201008316;;;;
10/02/2017;;Flow transmiter 85FT248 rusak;2101012682;8201008315;;;;
10/02/2017;;Flow transmiter 87FT201 rusak;2101012683;8201008314;;;;
07/02/2017;;Mohon penggantian 260TT-082C dan TT-035;2101012531;8201008274;;;;
23/01/2017;;Cover & support cable tray korosif;2101011938;8201013402;;;;
16/01/2017;;Perbaikan/penggantian 260TT172;2101011703;8201007421;;;;
12/01/2017;;84BV9 Diafragma rusak;2101011612;8201007422;;;;
06/01/2017;;Penggantian PI di 85P215- rusak 4cs;2101011414;8201007407;;;;
28/12/2016;;Penggantian transmitter 260TT-167;2101011079;8201007408;;;;
24/11/2016;;86PV257 smart potitioner rusak;2101010300;8201008318;;;;
24/11/2016;;PI di 88R201 rusak 4 pcs;2101010301;8201007941;;;;
22/11/2016;;Pick off coil 88FT208   rusak;2101010220;8201008319;;;;
22/11/2016;;Pick off coil 88FT209 flow extract rusak;2101010221;8201008320;;;;
08/11/2016;;Temp. Limiter Heater DGS 89K201rusak;2101009860;8201006193;;;;
27/10/2016;;Penggantian PI Pi yang rusak di area Px;2101009448;8201006034;;;;
07/10/2016;;84FV239A positioner rusak;2101008875;8201008321;;;;
07/10/2016;;Limit switch soot blower 85F201 rusak;2101008876;8201006300;;;;
21/09/2016;;Perbaikan/penggantian 240PSH-712;2101008314;8201005316;;;;
21/09/2016;;84FT362 rusak;2101008256;8201005314;;;;
21/09/2016;;87PT211 rusak;2101008257;8201005313;;;;
13/09/2016;;Perbaikan/penggantian 260PT-036;2101008080;8201007495;;;;
09/09/2016;;Penggantian 260PV-341;2101008071;8201006089;;;;
09/09/2016;;Penggantian 260PV-342;2101008072;8201006842;;;;
09/09/2016;;Penggantian 260PV-343;2101008073;8201006844;;;;
09/09/2016;;Penggantian 260PV-345;2101008074;8201006845;;;;
31/08/2016;;Positioner 84PDV354 rusak;2101007841;8201005000;;;;
31/08/2016;;Press Gauge 84F201 0-6kg/cm2 11 pcs;2101007749;8201005002;;;;
31/08/2016;;PI 0-6kg/cm2 utk 87F201 10 pcs rusak;2101007842;8201005003;;;;
25/08/2016;;66LT207 rusak;2101007672;8201007409;;;;
25/08/2016;;82PT240 rusak;2101007682;8201005004;;;;
25/08/2016;;88FT215 rusak;2101007684;8201005005;;;;
22/08/2016;;TSA GC Analyser 2016;2101007522;8201004796;;;;
19/08/2016;;Ac central control room px rusak;2101007482;8201004699;;;;
18/07/2016;;82LT218 rusak;2101006504;8201004275;;;;
18/07/2016;;87LT215 transmiter performance menurun;2101006508;8201007309;;;;
12/07/2016;;Penggantian 82LT-218 KO Drum 82V-210;2101006349;8201005227;;;;
11/07/2016;;Perbaikan/Ganti Intrumentasi IGG 240S120;1101001003;8301016979;;;;
30/06/2016;;39LT220 Level transmiter rusak;2101006149;8201003968;;;;
30/06/2016;;48LT201Level transmiter rusak;2101006220;8201003967;;;;
30/06/2016;;82LV214 I/P tranducer rusak;2101006148;8201003966;;;;
30/06/2016;;Perbaikan 81LV324;2101006204;8201003962;;;;
30/06/2016;;Perbaikan 88FV-217;2101006203;8201003963;;;;
30/06/2016;;Perbaikan 88PV-227;2101006202;8201003964;;;;
01/06/2016;;Temp Control heater DGS 89K201 rusak;2101005114;8201003244;;;;
12/05/2016;;48LT202 rusak;2101004431;8201004503;;;;
10/05/2016;;TSA GC di Paraxylene;2101004258;8201002955;;;;
09/05/2016;;Penggantian transmitter 260K-101/102A;2101004250;8201007468;;;;
25/04/2016;;84AT388 rusak;2101003896;8201002963;;;;
20/04/2016;;Penggantian H2S Analyzer 260AE-012;2101003741;8201002930;;;;
20/04/2016;;Penggantian H2S Analyzer 260AE-015;2101003742;8201002929;;;;
19/04/2016;;Pengadaan Spare Module PLC 4 untuk PSA;2101003665;8201006310;;;;
19/04/2016;;PI pompa di unit 87 rusak;2101003711;8201002330;;;;
12/04/2016;;Pebaikan 220TT128 (compessor220K101);2101003427;8201002211;;;;
12/04/2016;;Perbaikan 260TT-024 Outlet 260F-101;2101003485;8201002212;;;;
12/04/2016;;Perbaikan 260TT194 discharge 260P155;2101003484;8201002213;;;;
08/04/2016;;Ganti Positioner 85FV206;2101003385;8201002490;;;;
08/04/2016;;Ganti 87FT201 rusak;2101003382;8201002491;;;;
08/04/2016;;Penggantian PI di 87F201;2101003378;8201002331;;;;
08/04/2016;;Ganti 87FT202 rusak;2101003387;8201002494;;;;
05/04/2016;;84BV15 membran bocor;2101003176;8201003017;;;;
30/03/2016;;Perbaikan / Penggantian 220TT 126;2101003036;8201002214;;;;
30/03/2016;;Perbaikan / Penggantian 260 TT 046;2101003065;8201002216;;;;
29/03/2016;;84BV52 membran bocor;2101003025;8201003018;;;;
29/03/2016;;84BV9 plug dan sheet rusak;2101003024;8201001753;;;;
23/03/2016;;Perbaikan / Penggantian 260TT025;2101002844;8201002217;;;;
21/03/2016;;TI di expander rusak;2101002776;8201001752;;;;
21/03/2016;;89TT101 rusak;2101002730;8201002262;;;;
21/03/2016;;89FV215 positioner rusak;2101002773;8201002495;;;;
11/03/2016;;Positioner 87FV226 rusak;2101002434;8201001456;;;;
08/03/2016;;82PV240 Positioner rusak;2101002315;8201002497;;;;
08/03/2016;;85LV218 I/P rusak;2101002316;8201002496;;;;
08/03/2016;;84FT257 Transmitter rusak;2101002360;8201002499;;;;
08/03/2016;;88FT205 Pick off Coil rusak;2101002317;8201002691;;;;
29/02/2016;;Pick off Coil Unit 88 rusak;2101002017;8201001361;;;;
23/02/2016;;Perbaikan Instrumentasi 240S120;2101001858;8201003756;;;;
19/02/2016;;84PSLL 560B mikro switch rusak;2101001780;8201001360;;;;
19/02/2016;;87FV204F  potitioner rusak;2101001775;8201002500;;;;
01/02/2016;;87FT227 Rusak;2101001149;8201002501;;;;
01/02/2016;;88PT203 Rusak;2101001145;8201002503;;;;
25/01/2016;;I/P tranducer 85LV207 rusak;2101000755;8201002504;;;;
21/01/2016;;84BV52 rusak;2101000598;8201000802;;;;
21/01/2016;;85FV206 tranducer rusak;2101000670;8201002505;;;;
21/01/2016;;89PV279: I/P tranducer rusak;2101000672;8201000807;;;;
14/01/2016;;84BV54 selenoid rusak;2101000379;8201001183;;;;
14/01/2016;;86FT201 penunjukan meragukan;2101000378;8201002506;;;;
04/01/2016;;Lampu indikator di panel CR byk yg mati;2100129173;8201007273;;;;
29/12/2015;;84D251 selenoid rusak;2100128980;8201000285;;;;
22/12/2015;;89FT220 tidak nunjuk/rusak;2100128571;8200206656;;;;
22/12/2015;;PI N2 di tangki - tangki 39 rusak;2100128567;8200206655;;;;
18/12/2015;;81FV330 I/P rusak;2100128395;8201002507;;;;
18/12/2015;;84BV55 Selenoid rusak;2100128364;8201000146;;;;
08/12/2015;;Perbaikan AC Central;2100127568;8201000856;;;;
16/10/2015;;88PT244 rusak;2100123041;8200205976;;;;
07/10/2015;;84LT208 transmitter rusak;2100122051;8200205502;;;;
22/09/2015;;86FI207A transmitter rusak;2100120771;8201002737;;;;
15/09/2015;;85LV207 rusak;2100120185;8200206012;;;;
11/08/2015;;Penggantian GC analyser 87AT201;1100025992;8301013464;;;;
11/08/2015;;Penggantian GC analyser 88AT207;1100025996;8301013466;;;;
05/08/2015;;Perbaikan 260TT 086B;2100117184;8201008275;;;;
30/06/2015;;Perbaikan/Penggantian 240 SIT 001A/B/C/D;2100115022;8200203331;;;;
07/05/2015;;82TT551 tidak nunjuk;2100111060;8201011013;;;;
29/04/2015;;Perbaikan 260TT-088A & 260TT- 088D;2100110530;8201008276;;;;
15/04/2015;;Ganti Interface Modul MetSys LPG 39;2100109478;8200201900;;;;
31/03/2015;;Make Up Freon N2 PLant KPC;2100108299;8200204005;;;;
10/02/2015;;"88LT228 rusak, tidak linier";2100104232;8200206654;;;;
03/02/2015;;Line A/I Loader Valve 84K202ABC rusak;2100103602;8200204663;;;;
26/01/2015;;84FT218 rusak;2100102962;8200202074;;;;
08/01/2015;;Solenoid valve 84BV47 rusak;2100101373;8200199617;;;;
02/01/2015;;84BV47 selenoid rusak;2100100836;8200199617;;;;
02/01/2015;;86FT209A tidak nunjuk;2100100900;8200203314;;;;
30/12/2014;;Perbaikan 220 LT 020;2100100703;8200202188;;;;
16/12/2014;;Transmiter 85FT225 rusak;2100099858;8200203046;;;;
26/11/2014;;85FT201 rusak;2100098107;8200203314;;;;
04/07/2014;;TSA pemeliharaan GC analyser di area PX;2100089012;8201000047;;;;
05/05/2014;;84XSH466 VIBRATION 84K251 rusak;2100084972;8200203045;;;;
05/05/2014;;84XSH467 VIBRATION 84K253 rusak;2100084974;8200203045;;;;
28/03/2014;;"Perbaikan ATG Radar 41T311, 41T312, 41T";2100082525;8200200825;;;;
17/03/2014;;88FT221  positioner remote  rusak;2100081767;8200181115;;;;
17/03/2014;;88PT203  positioner remote  rusak;2100081768;8200156201;;;;
13/03/2014;;Pengadaan Proxymeter 240 XI 002B;2100081600;8200156207;;;;
18/02/2014;;84AT383 supply modul rusak;2100080017;8200150091;;;;
27/12/2013;;84BV55 passing;2100076539;8200148877;;;;
06/10/2013;;88PV208 potitioner rusak;2100071978;8200147567;;;;
19/08/2013;;Penggantian linkage&clamp 84BV46 dan 47;2100068879;8200147070;;;;
05/06/2013;;Pemasangan control valve flow off gas;2100064946;8200148649;;;;
05/12/2012;;Compressor AC rusak/ overload;2100055692;8200140741;;;;
24/08/2012;;Perbaikan 84BV46;2100051596;8200139980;;;;
25/05/2012;;Perbaikan 84PT342;2100048183;8200137983;;;;
21/04/2010;;Perbaikan 87LT209;2100018922;8200114615;;;;
09/08/2019;;Pressure indicator u/ keperluan Start up;2101042414;8201023396;;;;
12/05/2020;;Tagihan TSA AC Central Dalam Kilang;3101194647;8201015262;;;;
12/05/2020;;Tagihan TSA AC Central dalam kilang;3101194649;8201014801;;;;
24/04/2020;;INFO :;3101191391;8501001784;;;;
24/04/2020;;Perbaikan Kecil Inst UTL di MA5;3101191392;8501001589;;;;
21/04/2020;;INFO :;3101191110;8501001785;;;;
11/11/2019;;"PERB.KECIL, U/ INST PEM-5, UTL-RFCC";3101162954;8501001472;;;;
26/09/2019;;Perbaikan Kecil Inst UTL di MA5;3101156019;8501001178;;;;
26/09/2019;;"PERB.KECIL, U/ INST PEM-5, UTL-1, 2";3101156050;8501001473;;;;
26/09/2019;;Perbaikan Kecil Inst UTL di MA5;3101156018;8501001003;;;;
26/08/2019;;Penggantian Transmitter 52FT007;2101042915;8201024176;;;;
05/08/2019;;Perbaikan Positioner BFW 520B401;2101042276;8201023391;;;;
25/07/2019;;Perbaikan Press Gauge Area Utilities 50;2101041972;8201023555;;;;
17/07/2019;;Perbaikan Temperatur Indikator 57E1/E2;2101041671;8201023061;;;;
15/07/2019;;Perbaikan Tubing Instrumentasi 520B301;2101041508;8201023447;;;;
08/07/2019;;Perbaikan Analyzer Conductivity 54AI306;2101041308;8201022997;;;;
08/07/2019;;Perbaikan Orifice Plate 52FE007;2101041307;8201022998;;;;
27/06/2019;;TSA Fire Suppression System & Vesda;2101040923;8201022962;;;;
29/05/2019;;Perbaikan TI Lube oil 051G102;2101039974;8201022049;;;;
16/05/2019;;Perbaiki TI Desuperheater boiler 52B201;2101039487;8201022453;;;;
16/05/2019;;Perbaiki TI HP Steam Boiler 52B201;2101039488;8201022455;;;;
14/05/2019;;Penggantian Kompresor AC di 01SS13;2101039441;8201021680;;;;
13/05/2019;;Perbaiki PT Fuel Oil 52PT216 52B201;2101039411;8201022456;;;;
08/05/2019;;Perbaikan Themperature Indikator 52B201;2101039269;8201022056;;;;
08/05/2019;;Perbaikan Transmitter 57PT304;2101039300;8201022058;;;;
07/05/2019;;Perbaiki Tranducer Atomizing 052B101;2101039218;8201022062;;;;
07/05/2019;;Perbaiki Tranducer Fuel Gas 052B101;2101039280;8201022061;;;;
07/05/2019;;Perbaiki Tranducer Fuel Oil 052B101;2101039219;8201022060;;;;
07/05/2019;;Perbaikan transmitter 51FT_201;2101039195;8201022064;;;;
07/05/2019;;Perbaikan transmitter 52PT_216;2101039194;8201022065;;;;
03/05/2019;;Perbaiki 54LV220;2101039107;8201021626;;;;
03/05/2019;;Perbaiki 54LV320;2101039108;8201021627;;;;
01/04/2019;;Perbaikan 154LV603A;2101038154;8201020997;;;;
01/04/2019;;Perbaikan 154LV602A;2101038153;8201020998;;;;
01/04/2019;;Perbaikan 154LV604A;2101038155;8201020996;;;;
01/04/2019;;Perbaikan 154LV601A;2101038152;8201020995;;;;
27/03/2019;;Pemasangan PLC Int 51G201;2101037923;8201021095;;;;
18/03/2019;;Perbaikan 053PT-001;2101037516;8201020924;;;;
13/03/2019;;Perbaiki FT HP Steam Boiler 52B1 52FT002;2101037421;8201020923;;;;
12/03/2019;;Perbaikan TI Second Stage 56K3;2101037401;8201020922;;;;
12/03/2019;;Perbaikan Flow Transmitter 052FT-406;2101037379;8201020920;;;;
11/03/2019;;Penggantian 54LT013;2101037268;8201020666;;;;
11/03/2019;;Penggantian 052FT206;2101037269;8201020917;;;;
11/03/2019;;Penggantian 052FT306;2101037350;8201020919;;;;
11/03/2019;;Penggantian 52LT301;2101037267;8201020667;;;;
04/03/2019;;Perbaiki  54FT-305;2101037117;8201020443;;;;
20/02/2019;;Perbaiki Instrumentasi 56K201;2101036589;8201021382;;;;
13/02/2019;;Perbaikan Temperatur Control 56DR1;2101036457;8201020259;;;;
07/02/2019;;Perbaikan 154LT601;2101036145;8201020168;;;;
29/01/2019;;Perbaiki SOV 054PV001A;2101035767;8201020999;;;;
22/01/2019;;Perbaiki Kabel Instrumentasi SWD A-05;2101035571;8201019711;;;;
