17/04/2020;144/E14130/2020-S0;Percepatan Modifikasi Let Down HHP Steam UTL 500 to HP Steam UTL RFCC ;;;;;;"Emergency Stop Unit Gasoline Treating Unit #105 dan Hidrogen Recovery Unit #108 Untuk menjaga kestabilan pressure HP Steam Header , Start Up RFCC secara Overal 8 Jam lebih lama terkait limitasi availabilitas HP Steam "
15/11/2019;;PM-RT : ROUTINE CTRL VALVE 102FV017;3101163636;8301062876;;;;
15/11/2019;;PM-RT : ROUTINE CTRL VALVE 102FV020;3101163632;8301062872;;;;
15/11/2019;;PM-RT : ROUTINE CTRL VALVE 102FV021;3101163633;8301062873;;;;
15/11/2019;;PM-RT : ROUTINE CTRL VALVE 102FV022;3101163637;8301062877;;;;
15/11/2019;;PM-RT : ROUTINE CTRL VALVE 102FV023;3101163634;8301062874;;;;
15/11/2019;;PM-RT : ROUTINE CTRL VALVE 102FV024;3101163638;8301062878;;;;
15/11/2019;;PM-RT : ROUTINE CTRL VALVE 102FV025;3101163639;8301062879;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101FV018;3101163439;8301062774;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101FV036;3101163450;8301062785;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101FV233;3101163451;8301062786;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101HV016;3101163452;8301062787;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101HV026;3101163446;8301062781;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101PV011;3101163453;8301062788;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101PV040;3101163448;8301062783;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101PV070;3101163447;8301062782;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101PV214;3101163441;8301062776;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101PV215;3101163454;8301062789;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101PV253;3101163455;8301062790;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101PV638;3101163456;8301062791;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101SV628;3101163442;8301062777;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101UV032;3101163440;8301062775;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 101UV037;3101163449;8301062784;;;;
14/11/2019;;PM-RT : ROUTINE CTRL VALVE 102TV134;3101163443;8301062778;;;;
02/11/2019;;PM-RT : ROUTINE PNEUMIX 101A525B;3101161725;8301061925;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV090;3101161367;8301061760;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV093;3101161370;8301061763;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101HV041;3101161371;8301061764;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101HV042;3101161372;8301061765;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101HV044;3101161373;8301061766;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101HV045;3101161374;8301061767;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101HV046;3101161357;8301061759;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101HV047;3101161375;8301061768;;;;
31/10/2019;;PM-RT : ROUTINE CTRL VALVE 101HV048;3101161376;8301061769;;;;
25/10/2019;;PM-RT : ROUTINE ANALYZER 101AT001;3101160412;8301061392;;;;
25/10/2019;;PM-RT : ROUTINE ANALYZER 101AT002;3101160411;8301061391;;;;
25/10/2019;;PM-RT : ROUTINE ANALYZER 101AT013;3101160410;8301061390;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV091;3101160255;8301061328;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV241;3101160251;8301061324;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV246;3101160256;8301061329;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101PV044A;3101160257;8301061330;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101PV044B;3101160247;8301061320;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV011;3101160252;8301061325;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV012A;3101160253;8301061326;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV012B;3101160248;8301061321;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV020;3101160258;8301061331;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV043A;3101160259;8301061332;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV047B;3101160260;8301061333;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV055;3101160249;8301061322;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV056;3101160254;8301061327;;;;
24/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV702;3101160250;8301061323;;;;
16/10/2019;;PM-RT : ROUTINE PNEUMIX 101A525A;3101159113;8301060643;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV203;3101158275;8301060219;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV216;3101158270;8301060214;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV223;3101158273;8301060217;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV224;3101158272;8301060216;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV229;3101158276;8301060220;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101LV208;3101158271;8301060215;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101LV655;3101158277;8301060221;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101LV656;3101158274;8301060218;;;;
10/10/2019;;PM-RT : ROUTINE CTRL VALVE 101TV232;3101158278;8301060222;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV078;3101157418;8301059607;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV082;3101157424;8301059613;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101FV088B;3101157420;8301059609;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101PDV068B;3101157423;8301059612;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV042A;3101157426;8301059615;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV042B;3101157421;8301059610;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV043B;3101157419;8301059608;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV047A;3101157425;8301059614;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV048A;3101157427;8301059616;;;;
05/10/2019;;PM-RT : ROUTINE CTRL VALVE 101UV048B;3101157422;8301059611;;;;
03/10/2019;;PM-RT : ROUTINE PNEUMIX 101A525B;3101157075;8301059326;;;;
28/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV070;3101156371;8301058950;;;;
28/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV089;3101156366;8301058945;;;;
28/09/2019;;PM-RT : ROUTINE CTRL VALVE 101PDV068A;3101156373;8301058952;;;;
28/09/2019;;PM-RT : ROUTINE CTRL VALVE 101TV092;3101156374;8301058953;;;;
27/09/2019;;cek dan perbaikan 102-PV-028;3101156154;;;;;
24/09/2019;;Check dan perbaikan 101-FT-203;3101155641;8301040026;;;;
24/09/2019;;reaming 101-PDT-033;3101155640;8301040026;;;;
24/09/2019;;kalibrasi pressure valve 101-PV-044A;3101155644;8301040026;;;;
24/09/2019;;Check dan perbaikan 102-FV-020;3101155643;8301040026;;;;
24/09/2019;;Check dan perbaikan 102-TT-027;3101155642;8301040026;;;;
23/09/2019;;Service dan check 101-FT-204A;3101155413;8301040026;;;;
23/09/2019;;Service dan check 101-FT-204B;3101155414;8301040026;;;;
23/09/2019;;Service dan check 101-FT-204C;3101155415;8301040026;;;;
23/09/2019;;Pasang control valve 101-PV-044A;3101155449;8301040026;;;;
23/09/2019;;Pasang pressure gauge pada 101-HV-042;3101155418;;;;;
23/09/2019;;Pasang pressure gauge pada 101-HV-041;3101155416;8501001474;;;;
23/09/2019;;test safeguard system unit 103;3101155470;8301040026;;;;
23/09/2019;;Kalibrasi level transmitter 104-LT-013;3101155448;8301040026;;;;
21/09/2019;;Lepas dan service 101-PV-044A;3101155249;8301040026;;;;
19/09/2019;;Service dan check 101-FT-203;3101155412;8301040026;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV020;3101154401;8301058340;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV030;3101154408;8301058347;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV075;3101154400;8301058339;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV202;3101154409;8301058348;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV205;3101154407;8301058346;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV206;3101154397;8301058336;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV207;3101154410;8301058349;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV208;3101154411;8301058350;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV220;3101154404;8301058343;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV226;3101154398;8301058337;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV230;3101154412;8301058351;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV236;3101154413;8301058352;;;;
19/09/2019;;service flow valve 101-FV-237;3101154856;8301040026;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101FV242;3101154414;8301058353;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101HV206;3101154402;8301058341;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101LV210;3101154415;8301058354;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101LV212;3101154416;8301058355;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101LV214;3101154417;8301058356;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101TV088;3101154418;8301058357;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101TV203A;3101154419;8301058358;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101TV203B;3101154405;8301058344;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101TV210;3101154406;8301058345;;;;
19/09/2019;;PM-RT : ROUTINE CTRL VALVE 101UV019B;3101154399;8301058338;;;;
19/09/2019;;lepas dan perbaikan 102-PV-028;3101154857;8301040026;;;;
14/09/2019;;Lepas dan cleaning 101-FT-006;3101154855;8301040026;;;;
14/09/2019;;Lepas dan service 104-XV-037B;3101155243;8301040026;;;;
13/09/2019;;Lepas dan service 104-XV-039B;3101155244;8301040026;;;;
13/09/2019;;Lepas dan service 104-XV-042B;3101155245;8301040026;;;;
12/09/2019;;Lepas dan service 104-XV-036A;3101155247;8301040026;;;;
12/09/2019;;Lepas dan service 104-XV-046B;3101155248;8301040026;;;;
12/09/2019;;Lepas dan service 104-XV-053A;3101155246;8301040026;;;;
03/09/2019;;PM-RT : ROUTINE PNEUMIX 101A525B;3101152264;8301057517;;;;
03/09/2019;;cleaning dan service 101-UV-022A;3101154853;8301040026;;;;
02/09/2019;;cleaning dan service 101-UV-022B;3101154854;8301040026;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 101FV005;3101151550;8301057286;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 101FV006B;3101151547;8301057283;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 101FV024;3101151551;8301057287;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 101FV214;3101151548;8301057284;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 101FV228;3101151549;8301057285;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV002;3101151541;8301057277;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV017A;3101151542;8301057278;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102PV023A;3101151543;8301057279;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102PV023B;3101151544;8301057280;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102TV038A;3101151545;8301057281;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102UV102;3101151546;8301057282;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102UV103;3101164044;;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102UV103;3101163728;;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102UV103;3101151540;8301057276;;;;
29/08/2019;;PM-RT : ROUTINE CTRL VALVE 102UV103;3101163729;;;;;
22/08/2019;;Check & perbaikan 101 -AI-002;3101150507;;;;;
22/08/2019;;Check dan perbaikan 101-LI-015;3101150508;;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 101FV009;3101149748;8301056387;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102FV027;3101149736;8301056375;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102FV032;3101149741;8301056380;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102HV001;3101149740;8301056379;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV003;3101149737;8301056376;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV005;3101149742;8301056381;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV006;3101149738;8301056377;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV007;3101149743;8301056382;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV009;3101149735;8301056374;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102LV014;3101149744;8301056383;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102PV028;3101149745;8301056384;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102TV025A;3101149746;8301056385;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102TV025B;3101149747;8301056386;;;;
15/08/2019;;PM-RT : ROUTINE CTRL VALVE 102UV001;3101149739;8301056378;;;;
14/08/2019;;Make Up L.O Reservoir SLV 511;3101149652;8501001511;;;;
12/08/2019;;Penggantian 104-PDT-603;2101042475;8201023726;;;;
09/08/2019;;Check dan perbaikan 101-UV-206;3101148866;;;;;
09/08/2019;;check dan perbaikan 102--FV-025;3101148863;;;;;
06/08/2019;;Perbaikan 102_LT003;3101148441;;;;;
05/08/2019;;Check dan Perbaikan Pneumix A & B;3101148064;;;;;
05/08/2019;;Check dan perbaikan 101-FV-211;3101147848;;;;;
02/08/2019;;Perbaikan Press Gauge unit 101;2101042203;8201023176;;;;
19/07/2019;;Perbaikan control valve 101-FV-211;2101041717;8201023500;;;;
12/07/2019;;Maintenance Cont. Panel Vib. Monitoring;2101041457;8201023113;;;;
11/07/2019;;PM-RT : ROUTINE CTRL VALVE 101UV045;3101144730;8301053971;;;;
11/07/2019;;PM-RT : ROUTINE CTRL VALVE 101UV701;3101144727;8301053968;;;;
05/07/2019;;PM-RT : ROUTINE CTRL VALVE 101TV390;3101144229;8301053719;;;;
05/07/2019;;PM-RT : ROUTINE CTRL VALVE 101TV391;3101144242;8301053723;;;;
05/07/2019;;PM-RT : ROUTINE CTRL VALVE 101TV392;3101144230;8301053720;;;;
05/07/2019;;PM-RT : ROUTINE CTRL VALVE 101TV393;3101144231;8301053721;;;;
05/07/2019;;PM-RT : ROUTINE CTRL VALVE 101TV394;3101144243;8301053724;;;;
04/07/2019;;Perbaikan deviasi SLV 101A514B;3101144124;8501001474;;;;
04/07/2019;;Perbaikan deviasi SLV 101A514A;3101144134;8501001474;;;;
04/07/2019;;Perbaikan deviasi SLV 101A514A;3101143987;8501001474;;;;
04/07/2019;;Perbaikan pneumix 101A525B;3101143985;8501001474;;;;
04/07/2019;;Cek & Perbaikan 101FD013 eror;3101144123;8501001474;;;;
04/07/2019;;Cek & Perbaikan 101FI076 Indikasi Nan;3101144129;8501001474;;;;
04/07/2019;;Cek & Perbaikan 101FI043 Indikasi Nan;3101144135;8501001474;;;;
04/07/2019;;Check & perbaikan 101FIC203 Hunting;3101143984;8501001474;;;;
04/07/2019;;Perbaikan 101LIC015 indikasi Nan;3101143988;8501001474;;;;
04/07/2019;;Cek & Perbaikan 101LI216 Nan;3101143965;8501001474;;;;
04/07/2019;;Perbaikan bocoran plug 101LT012B;3101143989;8501001474;;;;
04/07/2019;;Check & perbaikan 101LI018 meragukan;3101143963;8501001474;;;;
04/07/2019;;Check & perbaikan 101LI018 meragukan;3101144131;8501001474;;;;
04/07/2019;;Cek & Perbaikan 101LT020 meragukan;3101143962;8501001474;;;;
04/07/2019;;Penggantian PG 101P526B;3101144121;8501001474;;;;
04/07/2019;;Reaming tapping point 101PDT018;3101144128;8501001474;;;;
04/07/2019;;Perbaikan 101PV044A buntu;3101144122;8501001474;;;;
04/07/2019;;Cek & Perbaikan 101TT094A;3101144133;8501001474;;;;
04/07/2019;;Perbaikan koneksi IA 101UV002;3101144130;8501001474;;;;
04/07/2019;;Penggantian regulator IA 101UV020;3101143964;8501001474;;;;
04/07/2019;;Perbaikan bocoran manifold PI 102P504A;3101144120;8501001474;;;;
04/07/2019;;Penggantian PG 102P507A;3101144132;8501001474;;;;
04/07/2019;;Perbaikan bocoran body valve 103LV025;3101144125;8501001474;;;;
04/07/2019;;Penggantian PG 103P508B;3101144127;8501001474;;;;
04/07/2019;;Perbaikan bocoran manifold PSL 104P504A;3101144126;8501001474;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV006;3101143256;8301053394;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV008;3101143250;8301053388;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV011;3101143251;8301053389;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV016;3101143252;8301053390;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV020;3101143253;8301053391;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV021;3101143254;8301053392;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV022;3101143257;8301053395;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV023;3101143255;8301053393;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV024;3101143258;8301053396;;;;
28/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV025;3101143259;8301053397;;;;
20/06/2019;;PM-RT : ROUTINE CTRL VALVE 101XV007A;3101142438;8301053038;;;;
20/06/2019;;PM-RT : ROUTINE CTRL VALVE 101XV007B;3101142424;8301053024;;;;
20/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV012;3101142439;8301053039;;;;
20/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV015;3101142436;8301053036;;;;
20/06/2019;;PM-RT : ROUTINE CTRL VALVE 102FV017;3101142437;8301053037;;;;
13/06/2019;;Pekerjaan TSA CONMON SPB 4650000418;2101040278;8201022262;;;;
13/06/2019;;Reset servo 101A 514A (Deviasi dgn yg B);3101141299;8501001474;;;;
13/06/2019;;Change pneumix B ke 101A525 A;3101141293;8501001474;;;;
13/06/2019;;Cek & Perbaikan 101 FI 237 indikasi Nan;3101141296;8501001474;;;;
13/06/2019;;Pengecekkan 101 FV 091;3101141297;8501001474;;;;
13/06/2019;;Pengecekkan 101 UV 007;3101141298;8501001474;;;;
13/06/2019;;Cek & Perbaikan 101 XV 632 MAB;3101141294;8501001474;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV002;3101141021;8301052673;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV008;3101141024;8301052676;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV019A;3101141027;8301052679;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV057;3101141028;8301052680;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV058;3101141015;8301052667;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV201;3101141019;8301052671;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV202;3101141029;8301052681;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV203;3101141016;8301052668;;;;
08/06/2019;;PM-RT : ROUTINE CTRL VALVE 101UV206;3101141030;8301052682;;;;
22/05/2019;;Pekerjaan TSA CONMON di RFCC;2101039793;8201021991;;;;
03/05/2019;;Pindah hose & module dari pneumix A ke B;3101136700;8501001474;;;;
03/05/2019;;Pasang Pressure Gauge di 101F503;3101136701;8501001474;;;;
03/05/2019;;Merubah input 101 TI 032;3101136702;8501001474;;;;
03/05/2019;;Instalasi impuls line & kabel 102FT053;3101136703;8501001474;;;;
24/04/2019;;Change pneumix B ke 101A525 A;3101135488;8501001474;;;;
24/04/2019;;Cek 101FT 204;3101135633;8501001474;;;;
24/04/2019;;Cek 101 FI 043 hunting;3101135487;8501001474;;;;
24/04/2019;;Cek 101 FT 246 Indikasi Nan;3101135486;8501001474;;;;
24/04/2019;;Perbaikan 101 FV 246 Kabel putus;3101135634;8501001474;;;;
24/04/2019;;Kalibrasi 101FV246;3101135635;8501001474;;;;
24/04/2019;;Reset transmitter 101LIC011;3101135489;8501001474;;;;
24/04/2019;;Cek 101TI 015 & 101TI 016 indikasi high;3101135485;8501001474;;;;
24/04/2019;;Forcing 101 TI 763 A/B/C COB;3101135632;8501001474;;;;
24/04/2019;;Cek 104 FT 026 hunting;3101135575;8501001474;;;;
24/04/2019;;Pengecekkan alarm vibrasi di 104K501;3101135574;8501001474;;;;
24/04/2019;;Cek 104 PI 006 Indikasi Nan;3101135573;8501001474;;;;
24/04/2019;;Cek 104 TI 012 Indikasi Nan;3101135572;8501001474;;;;
23/04/2019;;Cek dan perbaikan damper 101UV045;3101135513;8501001474;;;;
23/04/2019;;Cek dan perbaikan damper 101UV046;3101135514;8501001474;;;;
23/04/2019;;Cek dan perbaikan 101 FT 202;3101135511;8501001474;;;;
23/04/2019;;Reaming 101PDT014;3101135518;8501001474;;;;
23/04/2019;;Reaming 101PDT018;3101135515;8501001474;;;;
23/04/2019;;Reaming 101PDT019 A/B/C;3101135517;8501001474;;;;
23/04/2019;;Perbaikan 101 TI 257 di DCS Bad;3101135505;8501001474;;;;
23/04/2019;;Cek 101TI 013 & 101TI 014 indikasi high;3101135506;8501001474;;;;
23/04/2019;;Cek dan perbaikan 101UV204;3101135504;8501001474;;;;
23/04/2019;;Cek dan perbaikan BOV 101XV007A open;3101135516;8501001474;;;;
23/04/2019;;Pengecekan 104PDI608 A/B/C;3101135339;8501001474;;;;
16/04/2019;;Perbaikan Line Transfer Off Gas Unit 102;2101038672;8201021629;;;;
16/04/2019;;Perbaikan bocoran body valve 102FV021;3101134247;8501001474;;;;
11/04/2019;;Check dan perbaikan 101-XV-632;3101133615;8501001474;;;;
02/04/2019;;troubleshoot 101A514 Lock in position;3101132470;8501001474;;;;
02/04/2019;;Perbaikan analyzer 104AI002 eror;3101132471;8501001474;;;;
01/04/2019;;Cek&perbaikan 101A514 Lock in position;3101132393;8501001474;;;;
01/04/2019;;Cek dan perbaikan 101A514 Deviasi;3101132392;8501001474;;;;
01/04/2019;;Check dan perbaikan 101-ft-202;3101132365;8501001474;;;;
01/04/2019;;Perbaikan 101LT012B indikasi Nan;3101132391;8501001474;;;;
01/04/2019;;Pengecekan & perbaikan 101 TI 017;3101132367;8501001474;;;;
01/04/2019;;Pengecekan & perbaikan 101TI017 hunting;3101132369;8501001474;;;;
01/04/2019;;Check dan perbaikan bocoran 102PT010;3101132366;8501001474;;;;
28/03/2019;;Perbaikan Proximity Switch SLV 101-A514B;2101037973;8201023205;;;;
14/03/2019;;Reset servo slide valve 101A514A;3101129757;8501001474;;;;
14/03/2019;;perbaikan 101LT012B&C COB;3101129754;;;;;
14/03/2019;;perbaikan 101LT012B&C COB;3101129756;8501001474;;;;
01/03/2019;;Kontrak Conmon PLC DCS Fieldbus RFCC;2101037070;8201020506;;;;
01/03/2019;;Perbaikan sistem control 101_TIC023;3101128082;8501001474;;;;
01/03/2019;;reset servo command slide valve 101A514A;3101128084;8501001474;;;;
21/02/2019;;perbaikan 101 PV 044A;3101127118;8501001474;;;;
15/02/2019;;Perbaikan power supply positio. 101FV229;2101036550;8201020503;;;;
13/02/2019;;check dan perbaikan 103 PIC 004;3101126178;8501001474;;;;
09/02/2019;;Check dan perbaikan 101FT205;3101125549;8501001474;;;;
09/02/2019;;Forcing 101LI213;3101125711;8501001474;;;;
09/02/2019;;Perbaikan Koneksi IA 101UV002;3101125548;8501001474;;;;
09/02/2019;;Check dan perbaikan 101XT015;3101125710;8501001474;;;;
09/02/2019;;Pasang module analyzer 104AT002;3101125713;8501001474;;;;
30/01/2019;;Check level transmitter 101-A-510A;3101124078;8501001474;;;;
30/01/2019;;Perbaikan 101-A-514A;3101124124;8501001474;;;;
30/01/2019;;Pemasangan speed indicator 101-F-502 P2;3101124120;8501001474;;;;
30/01/2019;;Perbaikan Flow transmitter 101-FT-242;3101124123;8501001474;;;;
30/01/2019;;perbaikan pressure gauge 101-P-501;3101124121;8501001474;;;;
30/01/2019;;Perbaikan 102-LT-680 A/B/C;3101124079;8501001474;;;;
30/01/2019;;Perbaikan auto start/stop 102-P-512A;3101124122;8501001474;;;;
24/01/2019;;Perbaikan speed indicator 101P501A;3101123617;;;;;
21/01/2019;;Perbaikan stop command DCS utk 101E532E1;3101123431;;;;;
21/01/2019;;Perbaikan 101PI771;3101123425;;;;;
21/01/2019;;Perbaikan 104-FI-026;3101123422;;;;;
21/01/2019;;Perbaikan 104LT002;3101123427;;;;;
18/01/2019;;Pengecekkan warning alarm 101A513;3101123073;8501001235;;;;
18/01/2019;;Pengecekkan 101E532E1 not stop dari DCS;3101123074;8501001235;;;;
18/01/2019;;Pengecekkan 101FIC205;3101123075;8501001235;;;;
18/01/2019;;Pengecekkan 101LI209;3101123065;8501001235;;;;
18/01/2019;;Pengecekkan 101LI205;3101123068;8501001235;;;;
18/01/2019;;Pengecekka 101LI207;3101123071;8501001235;;;;
18/01/2019;;Reaming 101PDT014;3101123063;8501001235;;;;
18/01/2019;;Reaming 101PDT019 A;3101123069;8501001235;;;;
18/01/2019;;Reaming 101PDT019 B;3101123070;8501001235;;;;
18/01/2019;;Reaming 101XT037;3101123064;8501001235;;;;
18/01/2019;;Pengkondisian Open BOV 101XV007A;3101123061;8501001235;;;;
18/01/2019;;Pengecekkan 102FI016;3101123067;8501001235;;;;
18/01/2019;;Pengecekkan 103LI016;3101123072;8501001235;;;;
08/01/2019;;Perbaikan alarm 101A510B;3101121624;;;;;
08/01/2019;;Perbaikan 101PDT031 hunting;3101121625;;;;;
08/01/2019;;Perbaiakan status 101UV205;3101121626;;;;;
27/12/2018;;Perbaikan Pneumix A-525B;1101008525;8301047499;;;;
26/12/2018;;Check dan perbaikan 101 FI 046;3101119178;8501001235;;;;
26/12/2018;;Check dan perbaikan 101 FI 042;3101119177;8501001235;;;;
26/12/2018;;Check dan perbaikan 104 XV 020A;3101119179;8501001235;;;;
17/12/2018;;check dan perbaikan 101-LIC-012A;3101118034;8501001235;;;;
17/12/2018;;check dan perbaikan 101-LIC-207;3101118032;8501001235;;;;
17/12/2018;;Tagihan ConMon Inst. Term. 6 Thn 2018;3101117513;8301045559;;;;
17/12/2018;;check dan perbaikan 101-UV-771;3101117843;8501001235;;;;
17/12/2018;;check dan perbaikan 102-FIC-016;3101118033;8501001235;;;;
11/12/2018;;Perubahan speed rotary valve;3101117440;;;;;
08/12/2018;;Reset Servo Slide Valve 101-A-514A;3101117101;8501001235;;;;
08/12/2018;;Pengecekan dan perbaikan 101-FT-202;3101117102;8501001235;;;;
08/12/2018;;Pengecekan dan perbaikan 101-LT-012 A;3101117103;8501001235;;;;
07/12/2018;;PM FGDS 102FG001;3101116983;8301039716;;;;
07/12/2018;;PM FGDS 102FG002;3101116984;8301039716;;;;
07/12/2018;;PM FGDS 102FG003;3101116985;8301039716;;;;
07/12/2018;;PM FGDS 102FG004;3101116986;8301039716;;;;
07/12/2018;;PM FGDS 102FG005;3101116987;8301039716;;;;
07/12/2018;;PM FGDS 102TG001;3101116988;8301039716;;;;
07/12/2018;;PM FGDS 102TG002;3101116989;8301039716;;;;
07/12/2018;;PM FGDS 102TG003;3101117080;8301039716;;;;
07/12/2018;;PM FGDS 102TG004;3101117081;8301039716;;;;
07/12/2018;;PM FGDS 102TG005;3101117082;8301039716;;;;
06/12/2018;;PM FGDS 101FD001;3101116927;8301039716;;;;
06/12/2018;;PM FGDS 101FD002;3101116928;8301039716;;;;
06/12/2018;;PM FGDS 101FD003;3101116929;8301039716;;;;
06/12/2018;;PM FGDS 101FD004;3101116950;8301039716;;;;
06/12/2018;;PM FGDS 101FD005;3101116951;8301039716;;;;
06/12/2018;;PM FGDS 101FD006;3101116952;8301039716;;;;
06/12/2018;;PM FGDS 101FD007;3101116953;8301039716;;;;
06/12/2018;;PM FGDS 101FD008;3101116954;8301039716;;;;
06/12/2018;;PM FGDS 101FD009;3101116955;8301039716;;;;
06/12/2018;;PM FGDS 101FD010;3101116956;8301039716;;;;
06/12/2018;;PM FGDS 101FD011;3101116957;8301039716;;;;
06/12/2018;;PM FGDS 101FD012;3101116958;8301039716;;;;
06/12/2018;;PM FGDS 101FD013;3101116959;8301039716;;;;
06/12/2018;;PM FGDS 101FD014;3101116960;8301039716;;;;
06/12/2018;;PM FGDS 101FG001;3101116961;8301039716;;;;
06/12/2018;;PM FGDS 101FG002;3101116962;8301039716;;;;
06/12/2018;;PM FGDS 101FG003;3101116963;8301039716;;;;
06/12/2018;;PM FGDS 101FG004;3101116964;8301039716;;;;
06/12/2018;;PM FGDS 101FG005;3101116965;8301039716;;;;
06/12/2018;;PM FGDS 101FG006;3101116966;8301039716;;;;
06/12/2018;;PM FGDS 101FG007;3101116967;8301039716;;;;
06/12/2018;;PM FGDS 101FG008;3101116968;8301039716;;;;
06/12/2018;;PM FGDS 101TG001;3101116969;8301039716;;;;
06/12/2018;;PM FGDS 102FD001;3101116970;8301039716;;;;
06/12/2018;;PM FGDS 102FD002;3101116971;8301039716;;;;
06/12/2018;;PM FGDS 102FD003;3101116972;8301039716;;;;
06/12/2018;;PM FGDS 102FD004;3101116973;8301039716;;;;
06/12/2018;;PM FGDS 102FD005;3101116974;8301039716;;;;
06/12/2018;;PM FGDS 102FD006;3101116975;8301039716;;;;
06/12/2018;;PM FGDS 102FD007;3101116976;8301039716;;;;
06/12/2018;;PM FGDS 102FD008;3101116977;8301039716;;;;
06/12/2018;;PM FGDS 102FD009;3101116978;8301039716;;;;
06/12/2018;;PM FGDS 102FD010;3101116979;8301039716;;;;
06/12/2018;;PM FGDS 102FD011;3101116980;8301039716;;;;
06/12/2018;;PM FGDS 102FD012;3101116981;8301039716;;;;
06/12/2018;;PM FGDS 102FD013;3101116982;8301039716;;;;
29/11/2018;;Perbaikan 101TXI094B;3101116015;8501001235;;;;
29/11/2018;;Perbaikan 101FT65;3101116013;8501001235;;;;
29/11/2018;;Perbaikan 101FIC202;3101116014;8501001235;;;;
28/11/2018;;Pengecekan dan Perbaikan 101 A 510B;3101115832;8501001235;;;;
28/11/2018;;Perbaikan 101 LT 205;3101115828;8501001235;;;;
28/11/2018;;Pengecekan 101 TI 027;3101115827;8501001235;;;;
28/11/2018;;Pengecekan dan Perbaikan 101 UV 002;3101115830;8501001235;;;;
28/11/2018;;Reset power 103 LI 012;3101115831;8501001235;;;;
26/11/2018;;Perbaikan 101 PT 204;3101115358;8501001235;;;;
24/11/2018;;Perbaikan 101 ZI 038A (SLV513);3101114949;8501001235;;;;
23/11/2018;;Ubah Formula 104_XY001;3101115262;;;;;
23/11/2018;;Troubleshoot Auto Sequence DTRCS;3101115263;;;;;
23/11/2018;;perbaikan 101 ft 222;3101115254;8501001235;;;;
21/11/2018;;Perbaikan 101 LI 209;3101114874;8501001235;;;;
21/11/2018;;Perbaikan 101 PDI 035A;3101114873;8501001235;;;;
09/11/2018;;Perbaikan PG-007 102-K-501;1101008068;8301045105;;;;
09/11/2018;;Perbaikan PG-006 102-K-501;1101008067;8301045104;;;;
08/11/2018;;Reading & kalibrasi 101 AT 001;3101112846;8301040348;;;;
08/11/2018;;Reading & kalibrasi 101 AT 002;3101112847;8301040348;;;;
08/11/2018;;Check & perbaikan 101 LI 209;3101112849;8501001235;;;;
08/11/2018;;Check & perbaikan 101 PDI 035 A;3101112848;8501001235;;;;
08/11/2018;;Check & perbaikan 101 XV 632;3101113110;8501001235;;;;
07/11/2018;;Pengecekan Flow Transmitter 101-FT-202;3101112835;8501001235;;;;
07/11/2018;;Pengecekan Level Transmitter 101-LIC-209;3101112834;8501001235;;;;
01/11/2018;;102E-501/506Penggantian TG range 0-100oC;2101042645;8201023266;;;;
30/10/2018;;check dan perbaikan 101- P- 523B;3101111853;8501001235;;;;
29/10/2018;;PM Discrete Junction Box 101K501 (MAB);3101111756;8501001235;;;;
29/10/2018;;PM 101-PJB-601 di MAB;3101111759;8501001235;;;;
29/10/2018;;PM Analog Junction Box di 101K501 (MAB);3101111755;8501001235;;;;
29/10/2018;;PM 101-MJB-611 di MAB;3101111757;8501001235;;;;
29/10/2018;;PM Safety Junction Box 101K501 (MAB);3101111758;8501001235;;;;
26/10/2018;;PM control valve 101-FV-036;3101111121;8301040347;;;;
26/10/2018;;PM-RT : ROUTINE CTRL VALVE 101FV070;3101111129;8301042873;;;;
26/10/2018;;PM-RT : ROUTINE CTRL VALVE 101FV071;3101111123;8301040347;;;;
26/10/2018;;PM-RT : ROUTINE CTRL VALVE 101FV072;3101111124;8301040347;;;;
26/10/2018;;PM-RT : ROUTINE CTRL VALVE 101FV073;3101111125;8301040347;;;;
26/10/2018;;PM-RT : ROUTINE CTRL VALVE 101FV089;3101111122;8301040347;;;;
26/10/2018;;PM-RT : ROUTINE CTRL VALVE 101FV090;3101111126;8301040347;;;;
26/10/2018;;PM-RT : ROUTINE CTRL VALVE 101FV093;3101111127;8301040347;;;;
25/10/2018;;PM Control Valve 101-HV-041;3101110981;8301040347;;;;
25/10/2018;;PM Control Valve 101-HV-042;3101110982;8301040347;;;;
25/10/2018;;PM Control Valve 101-HV-044;3101110983;8301040347;;;;
25/10/2018;;PM Control Valve 101-HV-045;3101110984;8301040347;;;;
25/10/2018;;PM Control Valve 101-HV-046;3101110986;8301040347;;;;
25/10/2018;;PM Control Valve 101-HV-047;3101110987;8301040347;;;;
25/10/2018;;PM Control Valve 101-HV-048;3101110988;8301040347;;;;
24/10/2018;;pemeriksaan HMI Console Station OWS-002;3101110933;8501001235;;;;
24/10/2018;;tuning control 101FIC063;3101110931;8501001235;;;;
23/10/2018;;Reset Modul AO SLV 514;3101110803;8501001235;;;;
23/10/2018;;kalibrasi 101AT001 & 002;3101110805;8301040348;;;;
18/10/2018;;Reset 101-OWS-011 DCS Orion RFCC;3101110121;8301039715;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110128;8301040347;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110123;8301040347;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110124;8301040347;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110125;8301040347;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110122;8301040347;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110127;8301040347;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110129;8301040347;;;;
18/10/2018;;Preventive Maintenance Control Valve;3101110126;8301040347;;;;
18/10/2018;;Reset power 101-LI-216;3101110109;8501001235;;;;
14/10/2018;;Perbaikan 102FI045 over range;3101108906;8501001235;;;;
10/10/2018;;Perbaikan press gauge di 102-K-501;1101007671;8301045108;;;;
09/10/2018;;PM control valve 101-fv-206;3101108826;8301040347;;;;
09/10/2018;;PM control valve 101-fv-207;3101108827;8301040347;;;;
09/10/2018;;PM control valve 101-fv-208;3101108823;8301040347;;;;
09/10/2018;;PM control valve 101-fv-236;3101108822;8301040347;;;;
09/10/2018;;PM control valve 101-fv-242;3101108824;8301040347;;;;
05/10/2018;;PM control valve;3101108186;8301040347;;;;
05/10/2018;;PM control valve;3101108185;8301040347;;;;
05/10/2018;;PM control valve;3101108183;8301040347;;;;
05/10/2018;;PM control valve;3101108184;8301040347;;;;
05/10/2018;;PM control valve;3101108182;8301040347;;;;
30/09/2018;;Perbaikan 101FI222;3101108908;8501001235;;;;
30/09/2018;;Perbaikan 101LT012C;3101108907;8501001235;;;;
28/09/2018;;Perbaikan Pneumix 101A-525A;1101007278;8301045109;;;;
28/09/2018;;Preventive Maintenance Control Valve;3101107065;8301040347;;;;
28/09/2018;;Preventive Maintenance Control Valve;3101107068;8301040347;;;;
28/09/2018;;Preventive Maintenance Control Valve;3101107064;8301040347;;;;
28/09/2018;;Preventive Maintenance Control Valve;3101107067;8301040347;;;;
28/09/2018;;Preventive Maintenance Control Valve;3101107066;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106795;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106794;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106793;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106797;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106799;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106796;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106798;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106860;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106861;8301040347;;;;
26/09/2018;;Preventive Maintenance Control Valve;3101106792;8301040347;;;;
25/09/2018;;Penggantian kabel HDMI;3101106735;8501001235;;;;
25/09/2018;;PM FGDS;3101106734;8301039716;;;;
25/09/2018;;PM FGDS;3101106733;8301039716;;;;
24/09/2018;;Make up pelumas 101A511;3101106612;8501000849;;;;
19/09/2018;;PM Control Valve Unit 101;3101105717;8301040347;;;;
19/09/2018;;PM Control Valve Unit 101;3101105719;8301040347;;;;
19/09/2018;;PM Control Valve Unit 101;3101105718;8301040347;;;;
19/09/2018;;PM Control Valve Unit 101;3101105715;8301040347;;;;
19/09/2018;;PM Control Valve Unit 101;3101105716;8301040347;;;;
18/09/2018;;PM Analyzer;3101105699;8301040348;;;;
18/09/2018;;PM Analyzer;3101105710;8301040348;;;;
17/09/2018;;Pengantian disch valve&Solenoid 101A525A;1101007167;8301042713;;;;
14/09/2018;;PM control valve;3101105304;8301040347;;;;
14/09/2018;;pm control valve;3101105307;8301040347;;;;
14/09/2018;;PM Control Valve;3101105306;8301040347;;;;
14/09/2018;;PM Control Valve;3101105305;8301040347;;;;
14/09/2018;;Merubah high Ext. limit 102FI045;3101105256;8501001235;;;;
13/09/2018;;pm dan condition monitoring 101 fjb 125;3101105186;8301039715;;;;
13/09/2018;;pm dan condition monitoring 101 fjb 108;3101105187;8301039715;;;;
13/09/2018;;pm dan condition monitoring 101 fjbo13;3101105185;8301039715;;;;
13/09/2018;;pm dan condition monitoring 101 fjb 104;3101105188;8301039715;;;;
13/09/2018;;pm dan condition monitoring 101 fjb 155;3101105189;8301039715;;;;
13/09/2018;;pm dan condition monitoring 101 fjb 021;3101105200;8301039715;;;;
13/09/2018;;pm dan condition monitoring 101 fjb 016;3101105201;8301039715;;;;
13/09/2018;;pm dan condition monitoring 101 fjb 017;3101105202;8301039715;;;;
13/09/2018;;modifikasi logic SLV 101-A-513;3101105181;8501001235;;;;
13/09/2018;;PM control valve;3101105207;8301040347;;;;
13/09/2018;;PM control valve;3101105208;8301040347;;;;
13/09/2018;;PM control valve;3101105209;8301040347;;;;
13/09/2018;;PM control valve;3101105220;8301040347;;;;
13/09/2018;;PM control valve;3101105221;8301040347;;;;
13/09/2018;;PM control valve;3101105222;8301040347;;;;
13/09/2018;;PM control valve;3101105223;8301040347;;;;
12/09/2018;;PM FGDS;3101105038;8301039716;;;;
12/09/2018;;PM FGDS;3101105037;8301039716;;;;
12/09/2018;;PM FGDS;3101105034;8301039716;;;;
12/09/2018;;PM FGDS;3101105032;8301039716;;;;
12/09/2018;;PM FGDS;3101105031;8301039716;;;;
12/09/2018;;PM FGDS;3101105029;8301039716;;;;
12/09/2018;;PM FGDS;3101105028;8301039716;;;;
12/09/2018;;PM FGDS;3101105026;8301039716;;;;
12/09/2018;;PM FGDS;3101105025;8301039716;;;;
12/09/2018;;PM FGDS;3101105035;8301039716;;;;
12/09/2018;;PM FGDS;3101105036;8301039716;;;;
12/09/2018;;PM FGDS;3101105030;8301039716;;;;
12/09/2018;;PM FGDS;3101105027;8301039716;;;;
12/09/2018;;PM FGDS;3101105039;8301039716;;;;
12/09/2018;;PM FGDS;3101105022;8301039716;;;;
12/09/2018;;PM FGDS;3101105020;8301039716;;;;
12/09/2018;;PM FGDS;3101105023;8301039716;;;;
12/09/2018;;PM FGDS;3101105021;8301039716;;;;
10/09/2018;;PM Fieldbus junction box 101-FJB-611;3101104642;8301039715;;;;
10/09/2018;;PM Fieldbus junction box 101-FJB-607;3101104641;8301039715;;;;
10/09/2018;;PM Fieldbus junction box 101-FJB-610;3101104643;8301039715;;;;
10/09/2018;;PM Fieldbus junction box 101-FJB-606;3101104644;8301039715;;;;
10/09/2018;;PM FGDS 101 FD  015;3101104692;8301039716;;;;
10/09/2018;;Perbaikan Pressure gauge Bocor;3101108905;8501001235;;;;
10/09/2018;;PM FGDS;3101104674;8301039716;;;;
10/09/2018;;PM FGDS;3101104679;8301039716;;;;
10/09/2018;;PM FGDS;3101104690;8301039716;;;;
10/09/2018;;PM FGDS;3101104693;8301039716;;;;
10/09/2018;;PM FGDS;3101104696;8301039716;;;;
10/09/2018;;PM FGDS;3101104697;8301039716;;;;
10/09/2018;;PM FGDS;3101104700;8301039716;;;;
10/09/2018;;PM FGDS;3101104675;8301039716;;;;
10/09/2018;;PM FGDS;3101104676;8301039716;;;;
10/09/2018;;PM FGDS;3101104677;8301039716;;;;
10/09/2018;;PM FGDS;3101104678;8301039716;;;;
10/09/2018;;PM FGDS;3101104695;8301039716;;;;
10/09/2018;;PM FGDS;3101104694;8301039716;;;;
10/09/2018;;PM FGDS;3101104698;8301039716;;;;
10/09/2018;;PM FGDS;3101104699;8301039716;;;;
10/09/2018;;PM FGDS;3101104645;8301039716;;;;
10/09/2018;;PM FGDS;3101104646;8301039716;;;;
10/09/2018;;PM FGDS;3101104648;8301039716;;;;
10/09/2018;;PM FGDS;3101104649;8301039716;;;;
10/09/2018;;PM FGDS;3101104670;8301039716;;;;
10/09/2018;;PM FGDS;3101104672;8301039716;;;;
10/09/2018;;PM FGDS;3101104671;8301039716;;;;
10/09/2018;;PM FGDS;3101104673;8301039716;;;;
10/09/2018;;Perbaikan 101FT064 Flow steam to Riser;3101108904;8501001235;;;;
10/09/2018;;PM Control Valve;3101104637;8301040347;;;;
10/09/2018;;PM FGDS;3101104647;8301039716;;;;
10/09/2018;;PM FGDS;3101104704;8301039716;;;;
10/09/2018;;PM FGDS;3101104702;8301039716;;;;
10/09/2018;;PM FGDS;3101104701;8301039716;;;;
10/09/2018;;PM FGDS;3101104703;8301039716;;;;
10/09/2018;;PM FGDS;3101104706;8301039716;;;;
10/09/2018;;PM FGDS;3101104705;8301039716;;;;
06/09/2018;;perbaikan bocoran 101FT218;3101104358;8501001235;;;;
04/09/2018;;Pengecekan 102fqi028;3101103893;8501001235;;;;
03/09/2018;;pengecekan pompa hydraulic SLV 101A510A;3101103725;8501001235;;;;
03/09/2018;;PM Kalibrasi Analyzer 101AT-001 & 002AB;3101103810;8301040348;;;;
03/09/2018;;PM Control Valve 101FV051;3101103774;8301040347;;;;
03/09/2018;;PM Control Valve 101FV052;3101103776;8301040347;;;;
03/09/2018;;PM Control Valve 101FV053;3101103771;8301040347;;;;
03/09/2018;;PM Control Valve 101FV054;3101103773;8301040347;;;;
03/09/2018;;PM Control Valve 101FV055;3101103770;8301040347;;;;
03/09/2018;;PM Control Valve 101FV056;3101103772;8301040347;;;;
03/09/2018;;PM Control Valve 101FV057;3101103775;8301040347;;;;
03/09/2018;;PM Control Valve 101FV058;3101103777;8301040347;;;;
03/09/2018;;PM Control Valve 101FV061;3101103389;8301040347;;;;
03/09/2018;;pemeriksaan bocoran di 102FT023;3101103726;8501001235;;;;
29/08/2018;;PM Control Valve 101UV020;3101103369;8501001235;;;;
29/08/2018;;PM Control Valve 101UV049a;3101103366;8501001235;;;;
29/08/2018;;PM Control Valve 101UV049B;3101103367;8501001235;;;;
29/08/2018;;PM Control Valve 101UV050A;3101103368;8501001235;;;;
29/08/2018;;PM Control Valve 102UV102;3101103400;8501001235;;;;
29/08/2018;;PM Control Valve 102UV103;3101103401;8501001235;;;;
27/08/2018;;Pemasangan 101 UV 020;3101103180;8501001235;;;;
24/08/2018;;Power Supply Positioner 102-PDV-024;1101006859;8301049086;;;;
24/08/2018;;PM Analyzer;3101102928;8501001235;;;;
24/08/2018;;PM Analyzer;3101102929;8501001235;;;;
24/08/2018;;Rubah range transmitter 101FI250A;3101102926;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102766;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102921;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102768;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102907;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102769;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102911;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102765;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102912;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102913;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102906;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102905;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102909;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102920;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102908;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102925;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102924;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102922;8501001235;;;;
24/08/2018;;preventive maintenance Control Valve;3101102923;8501001235;;;;
24/08/2018;;Preventive Maintenance Control Valve;3101102767;8501001235;;;;
23/08/2018;;PM Analyzer di area RFCC;1101006929;8301040348;;;;
23/08/2018;;PM Transmitter di area RFCC;1101006930;8301040349;;;;
23/08/2018;;PM control valve di area RFCC;1101006928;8301040347;;;;
23/08/2018;;Perbaikan Bocoran Tubing;3101102605;8501001235;;;;
23/08/2018;;Zero Check 101FT029;3101102603;8501001235;;;;
23/08/2018;;Preventive maintenace control valve;3101102752;8501001235;;;;
23/08/2018;;Preventive maintenace control valve;3101102753;8501001235;;;;
23/08/2018;;Preventive maintenance control valve;3101102754;8501001235;;;;
23/08/2018;;Preventive maintenance control valve;3101102755;8501001235;;;;
23/08/2018;;Perbaikan Bocoran tubing 101PT771;3101102602;8501001235;;;;
23/08/2018;;perbaikan Temperature Transmiter;3101102604;8501001235;;;;
21/08/2018;;Perbaikan Pneumix A sequence macet;3101102398;8501001235;;;;
20/08/2018;;Perbaikan 101PT206;3101102135;8501001235;;;;
20/08/2018;;Perbaikan bocoran di Penumix A;3101102108;8501001235;;;;
20/08/2018;;Perbaikan 101FT205;3101102136;8501001235;;;;
20/08/2018;;Preventive Maintenance Control Valve;3101102760;8501001235;;;;
20/08/2018;;Preventive Maintenance Control Valve;3101102762;8501001235;;;;
20/08/2018;;Preventive Maintenance Control Valve;3101102763;8501001235;;;;
20/08/2018;;Preventive Maintenance Control Valve;3101102764;8501001235;;;;
16/08/2018;;Perbaikan orifice purging N2;3101101966;8501001235;;;;
14/08/2018;;Perbaikan bocoran flange 2" 300#;3101101888;8501000833;;;;
13/08/2018;;Merubah formula 101XY019;3101102134;8501001235;;;;
10/08/2018;;perbaikan 102PDV024;3101101208;8501001235;;;;
10/08/2018;;perbaikan 102PDV024;3101101207;;;;;
09/08/2018;;Kalibrasi 101AT001;3101102207;8501001235;;;;
08/08/2018;;simulate close 101-uv-032;3101100877;8501001235;;;;
07/08/2018;;Perbaikan 101LT216;3101102138;8501001235;;;;
02/08/2018;;PEMELIHARAAN PROGRAMMABLE LOGIC CONTROL;1101006685;8301040350;;;;
02/08/2018;;Perbaikan 101LT216;3101102137;8501001235;;;;
26/07/2018;;Kalibrasi timbangan pneumix 101-A-525A;3101099925;8501000532;;;;
26/07/2018;;Kalibrasi Analyzer 101_AT002;3101099928;;;;;
22/07/2018;;101FI041/047/048 Flow Hunting;3101099568;;;;;
22/07/2018;;Time Sync DCS;3101099569;;;;;
22/07/2018;;Time Sync OWS to DCSSVRB;3101099640;;;;;
20/07/2018;;Kalibrasi O2 analyzer di 101-F-504;3101099448;;;;;
07/06/2018;;Upgrade & Relokasi PLC Slide Valve RFCC;1101006094;8301042580;;;;
03/06/2018;;PEKERJAAN PEMBONGKARAN DAN PEMASANGAN AC;3101094502;8301037451;;;;
30/05/2018;;Perbaikan Terminal CO-CO2 analyzer;1101006650;8301041116;;;;
25/05/2018;;Pengadaan O-ring Slide Valve 101A512;2101028747;8201019197;;;;
15/05/2018;;Addendum Kontrak Inst Con Mon Area RFCC;2101028218;8201015833;;;;
10/05/2018;;Perbaikan 101_LT216;3101092200;;;;;
09/05/2018;;Perbaikan 101LT216 & 101LT013;2101028029;8201019599;;;;
02/05/2018;;Tagihan TSA DCS tahun 2018;2101027790;8201015803;;;;
02/05/2018;;Tagihan TSA FGDS tahun 2018;2101027791;8201015815;;;;
23/04/2018;;Penggantian Power Supply 101FV095;2101027446;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101FV205;2101027444;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101FV208;2101027447;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101FV226;2101027443;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101HV047;2101027448;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101HV206;2101027442;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101LV-212;2101027409;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101PDV152;2101027445;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101TV203B;2101027441;8201015464;;;;
23/04/2018;;Penggantian Power Supply 101LV-212;3101164043;;;;;
05/04/2018;;Penggantian Limit Switch Soot Blower COB;2101026761;8201016922;;;;
21/03/2018;;Penggantian Solenoid Valve 101UV063;2101026137;8201018711;;;;
06/03/2018;;Common Spare : Actuator SLV (101-A-511);2101025648;8201015075;;;;
08/02/2018;;Pressure Gauge di pompa 101P523 rusak;2101024746;8201014217;;;;
25/01/2018;;PENAGIHAN SLIDE VALVE 101A511 AWD;3101080726;8301033184;;;;
19/01/2018;;PLC SV 101A-511 rusak;2101023805;8201013579;;;;
12/12/2017;;Pengadaan Pressure Indicator 101P502ABC;2101022505;8201018712;;;;
19/09/2017;;Modul AI PLC MAB Rusak;2101020006;8201025430;;;;
13/09/2017;;Capsule Error 101FT-057;2101019839;8201014323;;;;
13/09/2017;;Capsule Error 101FT-066;2101019838;8201014324;;;;
30/08/2017;;Power Supply Positioner 102FV021 Error;2101019440;8201014326;;;;
22/08/2017;;Actuator Slide Valve 101 A511 rusak;1101003306;8301028913;;;;
25/07/2017;;Pengadaan assy 101-UV-002;2101018206;8201013638;;;;
24/07/2017;;Perbaikan 101-UV-002 Cat Withdrawal;2101018149;8201011419;;;;
09/07/2017;;Perbaikan Slide Valve IMI Remosa RFCC;1101003039;8301027211;;;;
09/07/2017;;RT-TA2019 Perb Nuclear Level 101LT206;2101017667;8201019838;;;;
20/06/2017;;Spare IO Module PLC Slide Valve rusak;2101017293;8201015424;;;;
05/05/2017;;Pengadaan Fuse PLC ESD;2101015723;8201022946;;;;
05/05/2017;;Pengadaan Modul Modbus Serial;2101015722;8201010532;;;;
03/05/2017;;Pembuatan RO di downstream 101FT002;2101015566;8201009781;;;;
03/05/2017;;Pembuatan RO di downstream 101FT003;2101015567;8201009782;;;;
25/04/2017;;Penggantian Flow Transmitter 101FT021;2101015270;8201010533;;;;
25/04/2017;;Penggantian Flow Transmitter 101FT202;2101015239;8201014327;;;;
25/04/2017;;Penggantian Flow Transmitter 101FT242;2101015272;8201010534;;;;
25/04/2017;;Penggantian Power Supply Positioner;2101015238;8201010535;;;;
10/02/2017;;Pengadaan Battery Siemens 101-K-501;2101012598;8201007931;;;;
10/02/2017;;Pengadaan Battery Siemens 101-F-503;2101012599;8201007931;;;;
10/02/2017;;Pengadaan Pressure Gauge di RFCC;2101012671;8201008466;;;;
09/02/2017;;Pengadaan Battery Siemens 101-A-501;2101012606;8201007931;;;;
09/02/2017;;Pengadaan Battery Siemens 101-A-502;2101012607;8201007931;;;;
09/02/2017;;Pengadaan Battery Siemens 101-A-503;2101012608;8201007931;;;;
09/02/2017;;Pengadaan Battery Siemens 101-A-504;2101012609;8201007931;;;;
31/01/2017;;Pengadaan Spare Battery PLC Siemens RFCC;2101012212;8201007931;;;;
03/01/2017;;Penggantian PLC I/O 101SLV511;2101011259;8201011036;;;;
14/12/2016;;Perbaikan Positioner 101FV036;2101010771;8201007623;;;;
30/11/2016;;Pengadaan Sparepart Intrumentasi RFCC;2101010392;8201006820;;;;
28/11/2016;;Penggantian Power Supply 101TV203A;2101010383;8201007622;;;;
10/11/2016;;Pengadaan CPU MAB 101K501;2101009911;8201006288;;;;
02/11/2016;;Pengadaan Material Joucomatic U-101;2101009632;8201011903;;;;
13/10/2016;;Pengadaan Spare Part VOITH 101XV007;2101009079;8201005749;;;;
13/10/2016;;Jasa Tenaga Ahli MAN Turbo 101XV007;2101035791;8201019727;;;;
07/10/2016;;Penggantian Power Supply 101FV058;2101008885;8201007620;;;;
27/09/2016;;Penggantian Way Valve WSR-E80206-S;2101008473;8201024350;;;;
13/09/2016;;Penggantian Transmitter 101FT-226;2101008112;8201005265;;;;
13/09/2016;;Program MSL BOV 101XV-007AB;2101008128;8201005722;;;;
13/09/2016;;Penggantian Power Supply Pos. 101LV-010;2101008130;8201007621;;;;
29/08/2016;;Pemeliharaan FGDS RFCC;2101007730;8201005158;;;;
26/08/2016;;Pengadaan Thermocouple-Thermowell COB;2101007691;8201004917;;;;
24/08/2016;;Penggantian Pressure Gauge Area 101;2101007595;8201004842;;;;
14/06/2016;;Penggantian Power Supply Pos.102PDV024;2101005563;8201007507;;;;
13/06/2016;;Equalization Work OTS RFCC;2101005592;8201006092;;;;
03/06/2016;;Penggantian Transmitter 101TI-095;2101005182;8201005269;;;;
03/06/2016;;Penggantian Modul AO Triconex WGC102K501;2101005183;8201003311;;;;
31/05/2016;;Penggantian Card Pwr Supply Pos.101FV216;2101005105;8201007504;;;;
31/05/2016;;Penggantian Card Pwr Supply Pos.102TV038;2101005106;8201007503;;;;
12/05/2016;;Penggantian Transmitter 101_FT079CA COB;2101004392;8201005268;;;;
12/05/2016;;Penggantian Positioner 101_FIC203;2101004393;8201007502;;;;
12/05/2016;;Penggantian Positioner 101_FIC206;2101004395;8201007500;;;;
12/05/2016;;Penggantian Positioner 101_TIC203B;2101004394;8201005274;;;;
16/03/2016;;Penggantian Positioner 101-FV-072;2101002591;8201005273;;;;
13/03/2016;;Pengadaan 3 set TW & TC CO Boiler;2101002475;8201001774;;;;
25/02/2016;;Kontrak tenaga ahli instrument RFCC;2101001919;8201002307;;;;
15/01/2016;;PengadaanThermo Elm. & Well COB 101-F503;2101000409;8201002094;;;;
15/01/2016;;Pengadaan Positioner Fieldsbus 101FV246;2101000421;8201005272;;;;
15/01/2016;;Pengadaan Positioner Fieldsbus 102TV038A;2101000423;8201005271;;;;
22/01/2020;;Running test VRU 101A515;3101175016;;;;;
20/01/2020;;Pemasangan Conektor Tubing VRU;3101175044;;;;;
18/07/2019;;Make Up Pelumas Turbin 101A511SLV;3101145629;8501001511;;;;
18/06/2019;;Make Up Pelumas Reservoar SLV 101A511;3101142281;8501001511;;;;
29/05/2019;;Make Up Pelumas SLV 101A510B;3101140027;8501001511;;;;
20/05/2019;;Make Up lube oil 101A511SLV;3101138955;8501001511;;;;
13/02/2019;;Make up reservoir 101A511;3101126244;;;;;
08/08/2018;;Perbaikan bocoran flange MPS 2" 300#;3101100875;;;;;
08/08/2018;;Perbaikan bocoran line catalyst;3101101169;;;;;
25/07/2018;;Perbaikan bocoran di stand pipe catalyst;3101099950;;;;;
23/07/2018;;Penambahan blok valve 101FV089;3101099657;8501000833;;;;
18/07/2018;;Perbaikan bocoran flange MPS torch oil;3101099222;;;;;
17/07/2018;;Perbaikan bocoran torch oil;3101099139;;;;;
20/02/2018;;Pengg. Power Supply Positioner CV GTO;2101025121;8201014213;;;;
20/02/2018;;Pengg. Selenoid Valve UV di Area GTO;2101025122;8201014239;;;;
21/04/2017;;Peng.Modul Power Supply PLC 108K502A/B;2101015243;8201010595;;;;
09/03/2017;;Pengadaan Press Gate untuk 166P502;2101013743;8201008633;;;;
09/03/2017;;Pengadaan Press Gate untuk 166P502;2101013744;8201008634;;;;
27/02/2017;;Penggantian Positioner 105-Fv-010;2101013320;8201008346;;;;
27/02/2017;;Penggantian Positioner 105-FV-017 E;2101013321;8201008347;;;;
10/02/2017;;Pengadaan Press Gate untuk area GTO;2101012633;8201009209;;;;
08/02/2017;;Pengadaan battery siemens 108-K-502A;2101012548;8201007931;;;;
08/02/2017;;Spare battery siemens 108-K-502 B;2101012549;8201007931;;;;
08/02/2017;;Spare battery siemens 108-K-501 B;2101012547;8201007931;;;;
30/01/2017;;Penyediaan MSL Baterry Siemens;2101012122;8201007931;;;;
30/01/2017;;Penyediaan MSL Batery siemens 166-A-502;2101012181;8201007931;;;;
20/04/2017;;Pemasangan Level Glass 148-V-504 GTO;2101015191;8201010048;;;;
